<!DOCTYPE html>
<html lang="ko">
<head>
	<script src="https://cdn.jsdelivr.net/npm/@supabase/supabase-js@2"></script>
	<script src="../../js/supabase-config.js"></script>
	<script src="../../js/auth-guard.js"></script>
	<script src="../../js/himec-supabase-sync.js"></script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HIMEC - Chiller / Absorption Performance Analysis Tool</title>
<link rel="icon" href="data:,">
<link rel="shortcut icon" href="data:,">
<style>
  * { margin:0; padding:20; box-sizing:border-box; }
  html, body {
    font-family:'Noto Sans KR', sans-serif;
    background:#f5f5f5; color:#333;
    overflow:hidden; height:100vh; width:100vw;
  }
  body { display:flex; flex-direction:column; }

  .page-container {
    padding:0 100px; flex:1; display:flex; flex-direction:column;
    overflow:hidden; min-height:0; background:#fff;
  }

  /* Header */
  .header {
    background:#fff; padding:8px 20px; border-bottom:1px solid #ddd; flex-shrink:0;
    margin-left:-100px; margin-right:-100px; padding-left:120px; padding-right:120px;
  }
  .header h1 { font-size:20px; font-weight:700; color:#222; }
  .header .sub { font-size:11px; color:#888; margin-top:2px; }
  .header h2 { font-size:15px; font-weight:600; color:#333; margin-top:4px; }
  /* 프로젝트명 표시: 비어있지 않을 때만 대괄호 표시 */
  .header h2 #project-name:not(:empty)::before { content: "["; }
  .header h2 #project-name:not(:empty)::after  { content: "]"; }
  .header h2 #project-name:not(:empty) { margin-right: 6px; }
  .header-right { position:absolute; bottom:8px; right:20px; display:flex; gap:8px; }
  .header-right button {
    padding:8px 0; width:90px; border:none; border-radius:4px;
    font-size:10px; font-weight:600; cursor:pointer; text-align:center;
  }
  .btn-save, .btn-file { background:#e85d24; color:#fff; }
  .btn-main { background:#555f; color:#fff; }
  .btn-save:hover, .btn-file:hover, .btn-main:hover { opacity:.85; }

  /* Tabs */
  .tab-bar { display:flex; padding:4px 20px 0; background:#fff; gap:4px; flex-shrink:0; }
  .tab {
    padding:5px 20px; border-radius:6px 6px 0 0; font-size:12px; font-weight:600;
    cursor:pointer; border:none; background:#bbb; color:#fff; position:relative;
    padding-right:28px !important;
  }
  .tab.active { background:#00838f; color:#fff; }
  .tab.add { background:#999; color:#fff; font-size:14px; padding:5px 16px; padding-right:16px !important; }
  .tab .tab-close {
    position:absolute; right:6px; top:50%; transform:translateY(-50%);
    width:16px; height:16px; border-radius:50%; border:none; background:transparent;
    color:rgba(255,255,255,.7); font-size:13px; line-height:16px; text-align:center; cursor:pointer; padding:0;
  }
  .tab .tab-close:hover { background:rgba(255,0,0,.6); color:#fff; }

  /* Main 3-column */
  .main {
    display:grid; grid-template-columns:1fr 1fr 1fr; gap:0;
    padding:0 0 30px 0; flex:1; min-height:0; overflow:hidden;
  }
  .panel {
    background:#fff; padding:10px 12px; display:flex; flex-direction:column;
    overflow:hidden; min-height:0;
  }
  .panel + .panel { border-left:1px solid #eee; }
  /* 좌측 패널 오토사이즈(하단 클리핑) 제거: 내용 높이 기준, 넘치면 스크롤 */
  #left-panel{ overflow-y:auto; overflow-x:hidden; justify-content:flex-start; }

  .section-title { font-size:12px; font-weight:700; margin-bottom:4px; color:#222; flex-shrink:0; }
  .section-title.mt { margin-top:6px; }
  #sec-donut .section-title.mt { margin-top:4px; }  /* 전열 회수량 카드 -> 회수 열량 분포 제목 간격 */

  .chk-label { display:flex; align-items:center; gap:6px; font-size:11px; font-weight:600;
    color:#444; margin:6px 0 3px; flex-shrink:0; }
  .chk-label .box { width:11px; height:11px; border:1.5px solid #00838f; border-radius:2px;
    display:inline-block; position:relative; flex:none; }
  .chk-label input { display:none; }
  .chk-label .box.on::after { content:""; position:absolute; left:2px; top:-1px; width:4px; height:8px;
    border:solid #00838f; border-width:0 2px 2px 0; transform:rotate(45deg); }
  .chk-label .src { font-size:9px; font-weight:600; color:#888; margin-left:4px; }
  .chk-label .tag1 { font-size:9px; font-weight:700; color:#d64545; background:#fdf3f3; border:1px solid #f3c9c9; padding:0 5px; border-radius:3px; margin-left:4px; }
  .chk-label .tag2 { font-size:9px; font-weight:700; color:#00838f; background:#e0f7fa; border:1px solid #b8e3e8; padding:0 5px; border-radius:3px; margin-left:4px; }

  /* info-table */
  .info-table {
    width:100%; border-collapse:separate; border-spacing:0; table-layout:fixed;
    margin-bottom:6px; font-size:10px; flex-shrink:0;
  }
  .info-table th, .info-table td {
    border:1px solid #fff; padding:5.1px 5px; border-bottom:1.5px solid #ccc; text-align:center;
  }
  .info-table th { background:rgba(108,122,137,0.2); color:#3A4A57; font-weight:600; font-size:11px; }
  .info-table tr:first-child th:first-child { border-top-left-radius:8px; }
  .info-table tr:first-child th:last-child { border-top-right-radius:8px; }
  .info-table td { background:#fff; }
  .info-table input, .info-table select {
    width:100%; border:none; text-align:center; font-size:12px; background:transparent;
    outline:none; padding:4px 2px; font-family:inherit; color:#333;
  }
  .info-table select { text-align:left; cursor:pointer; }
  .value-unit { display:inline-flex; align-items:center; justify-content:center; gap:3px; }
  .value-unit input { width:auto; min-width:30px; max-width:62px; text-align:center; padding-right:0; }
  .value-unit .unit { font-size:11px; color:#888; white-space:nowrap; }
  .info-table .highlight-cell { background:#e0f7fa; color:#00838f; font-weight:700; }
  #left-panel .info-table th:first-child, #left-panel .info-table td:first-child { border-left-color:transparent; }
  #left-panel .info-table th:last-child, #left-panel .info-table td:last-child { border-right-color:transparent; }
  .note-s { font-size:9px; color:#888; margin:2px 0 4px; text-align:right; flex-shrink:0; }

  /* calc-table */
  .calc-table { width:100%; border-collapse:separate; border-spacing:0; font-size:10.5px; margin-bottom:8px; }
  /* ===== 이미지 화살표 두 곳 간격 30px ===== */
  #center-panel .calc-table { margin-bottom:0; }
  #center-panel .chk-label { margin-top:6; }
  #center-panel #sec-air { margin-bottom:30px; }            /* 화살표1: 교환효율 분석 앞 (30->33, +10%) */
  #center-panel #sec-eff .calc-table + .tbl-cap { margin-top:30px; } /* 화살표2: 회수 열량 앞 */
  .calc-table th, .calc-table td { padding:11px 8px; border-bottom:1px solid #e2e2e2; text-align:center; vertical-align:middle; }
  .calc-table th { background:#e8e8e8; color:#555; font-weight:600; font-size:10.5px; }
  .calc-table tr:first-child th:first-child { border-top-left-radius:6px; }
  .calc-table tr:first-child th:last-child { border-top-right-radius:6px; }
  .calc-table td.fx { color:#777; font-size:9.5px; }
  .calc-table td.num { text-align:center; font-variant-numeric:tabular-nums; font-weight:700; white-space:nowrap; }
  .calc-table tr.sub td { background:#ececec; font-weight:800; border-top:1.5px solid #c9c9c9; }
  .calc-table tr.out td { background:#f2f2f2; font-weight:700; }
  .calc-table tr.eff td { background:#e2e2e2; font-weight:800; border-top:1.5px solid #c9c9c9; }
  .tbl-cap { font-size:10.5px; font-weight:700; color:#333; margin:6px 0 4px; display:flex; align-items:center; gap:6px; }
  .tbl-cap .src { font-size:9px; font-weight:400; color:#808080; background:transparent; border:none; padding:1px 6px; border-radius:4px; }

  .residual { font-size:8px; color:#555; background:#f2f2f2; border:0.5px solid #ddd;
    border-radius:6px; padding:8px 10px; margin-top:8px; flex-shrink:0; line-height:1.45; }

  /* metric cards */
  .metrics-area { display:flex; flex-direction:column; gap:10px; flex-shrink:0; }
  .metric-card {
    background:transparent; border:none; border-bottom:1.5px solid #ccc; border-radius:5px;
    padding:5.5px 1px 2px; display:flex; justify-content:space-between; align-items:center; flex-shrink:0;
  }
  .metric-card .ml { flex:1; }
  .metric-label { font-size:11px; color:#00838f; line-height:1.2; font-weight:bold; }
  .metric-sub { font-size:8.5px; color:#999; font-weight:500; margin-top:2px; }
  .metric-value { font-size:26px; font-weight:700; color:#ff8c00; min-width:45px; text-align:right; }
  .metric-unit { font-size:12px; color:#888; margin-left:2px; vertical-align:super; }

  /* donut */
  .donut-box { display:flex; justify-content:center; align-items:center; padding:0 20px; flex:1; min-height:0; }
  .donut-box svg { width:100%; height:auto; max-width:440px; max-height:clamp(150px, 38vh, 240px); }
  .legend { display:flex; flex-direction:column; gap:5px; flex:1; }
  .legend .li { display:flex; align-items:center; gap:8px; font-size:11px; color:#444; }
  .legend .sw { width:12px; height:12px; border-radius:3px; flex:none; }
  .legend .lv { margin-left:auto; font-weight:500; font-variant-numeric:tabular-nums; }

  /* diagnosis */
  .diag { display:flex; flex-direction:column; gap:5px; }
  .diag .d { display:flex; justify-content:space-between; align-items:center; gap:10px;
    padding:6px 10px; border-radius:5px; border:none; border-left:3px solid #ccc;
    background:#fafafa; line-height:1.35; }
  .diag .d .dhead { font-size:11.5px; font-weight:700; color:#333; white-space:nowrap; flex:none; }
  .diag .d .dhead .dstat { font-weight:800; margin-left:2px; }
  .diag .d .dbody { text-align:right; font-size:10px; color:#555; min-width:0; }
  .diag .d .dsrc { display:block; font-size:8.5px; color:#999; font-weight:600; margin-top:1px;
    cursor:pointer; }

  /* 설계 총괄계수 : 표준값 기본 + 수정 시 색상 변경 */
  .urow { display:flex; align-items:center; justify-content:center; gap:4px; flex-wrap:nowrap; }
  .ustd-sel { flex:1 1 auto; min-width:0; max-width:130px; font-size:10px; padding:1px 2px;
    border:1px solid #cfd6dc; border-radius:3px; background:#fff; color:#333;
    white-space:nowrap; text-overflow:ellipsis; }
  .urow .value-unit { flex:0 0 auto; }
  #uDesign.ustd-input { color:#00838f; font-weight:700; }      /* 표준값 상태 */
  #uDesign.ustd-input.edited { color:#d23f3f; font-weight:700; } /* 사용자 수정값 */
  .ustd-src { display:inline; font-size:9px; color:#1268c3; font-weight:600;
    cursor:pointer; white-space:nowrap; }
  .ustd-src:hover { color:#0b4e96; }
  .uedit-mark { color:#d23f3f; font-size:9px; font-weight:700; white-space:nowrap; }

  /* 출처 기준 요약 팝업 */
  .src-modal-mask { display:none; position:fixed; inset:0; background:rgba(0,0,0,.42);
    z-index:9999; align-items:center; justify-content:center; }
  .src-modal-mask.on { display:flex; }
  .src-modal { background:#fff; width:380px; max-width:92vw; max-height:82vh; overflow-y:auto; overflow-x:hidden;
    border-radius:8px; box-shadow:0 10px 36px rgba(0,0,0,.25); }
  .src-modal .sm-head { display:flex; align-items:center; justify-content:space-between;
    padding:12px 16px; border-bottom:1px solid #eee; background:#00838f; border-radius:8px 8px 0 0; }
  .src-modal .sm-head h3 { font-size:14px; font-weight:700; color:#fff; }
  .src-modal .sm-head .sm-close { border:none; background:transparent; color:#fff; font-size:20px;
    line-height:1; cursor:pointer; padding:0 2px; }
  .src-modal .sm-body { padding:14px 16px; }
  .src-modal .sm-std { font-size:9px; font-weight:700; color:#00838f; margin-bottom:8px; }
  .src-modal .sm-desc { font-size:9px; color:#555; line-height:1.5; margin-bottom:10px; }
  .src-modal table { width:100%; border-collapse:collapse; font-size:9px; }
  .src-modal th, .src-modal td { border:1px solid #e3e3e3; padding:5px 8px; text-align:left; word-break:break-word; overflow-wrap:anywhere; }
  .src-modal th { background:#f4f4f4; font-weight:700; color:#333; }
  .src-modal td.rng { white-space:normal; word-break:keep-all; overflow-wrap:anywhere; font-variant-numeric:tabular-nums; }
  .src-modal .lv-ok { color:#00838f; font-weight:700; }
  .src-modal .lv-warn { color:#FFDC9F; font-weight:700; }
  .src-modal .lv-bad { color:#ED7458; font-weight:700; }
  .src-modal tr.cur td { background:#fff8e1; }
  .d.ok { background:transparent; border-left-color:#00838f; } .d.ok .dstat { color:#00838f; }
  .d.warn { background:transparent; border-left-color:#FFDC9F; } .d.warn .dstat { color:#FFDC9F; }
  .d.bad { background:transparent; border-left-color:#ED7458; } .d.bad .dstat { color:#ED7458; }

  /* refs card */
  .refs-card { border:none; border-radius:0; background:transparent; padding:0 2px;
    flex:0 0 auto; min-height:0; overflow:hidden; margin-top:6px; text-align:right; }
  .refs-card h3 { font-size:10px; font-weight:700; color:#333; margin-bottom:2px; }
  .refs-sub { font-size:8px; font-weight:400; color:#999; text-transform:uppercase; letter-spacing:.3px;
    margin:6px 0 0; padding-bottom:0; border-bottom:none; }
  .refs-clickable { cursor:pointer; transition:background .12s; }
  .refs-clickable:hover { background:transparent; }
  .refs-clickable:hover h3 { color:#333; }
  .refs-more { font-size:8px; font-weight:700; color:#999; margin-left:4px; }
  .std-list { list-style:none; font-size:8px; font-weight:400; color:#888; }
  .std-list li { padding:4px 0; border-bottom:1px dashed #e2e2e2; line-height:1.45; font-weight:400; }
  .std-list li b { color:#555; font-weight:400; }

  .calc-card { flex:1; min-height:0; overflow-y:auto; display:flex; flex-direction:column; }
  .right-scroll { flex:none; overflow:visible; }

  /* Copyright */
  .copyright {
    background:#fff; border-top:1px solid #ddd; padding:6px 20px;
    margin-left:-100px; margin-right:-100px; padding-left:120px; padding-right:120px;
    text-align:center; font-size:10px; color:#888; flex-shrink:0;
  }

  @media (max-width:1600px) {
    .page-container { padding:0 60px; }
    .header { margin-left:-60px; margin-right:-60px; padding-left:80px; padding-right:80px; }
    .copyright { padding:6px 80px; margin-left:-60px; margin-right:-60px; }
  }
  @media (max-width:1300px) {
    .page-container { padding:0 30px; }
    .header { margin-left:-30px; margin-right:-30px; padding-left:50px; padding-right:50px; }
    .copyright { padding:6px 50px; margin-left:-30px; margin-right:-30px; }
  }
  @media (max-width:1100px) {
    .page-container { padding:0 15px; overflow:auto; }
    .header { margin-left:-15px; margin-right:-15px; padding-left:35px; padding-right:35px; }
    .copyright { padding:6px 35px; margin-left:-15px; margin-right:-15px; }
    .main { grid-template-columns:1fr 1fr; overflow:visible; }
    .panel { overflow:visible; }
    .calc-card, .right-scroll, .refs-card { overflow:visible; }
  }
  @media (max-width:700px) {
    .main { grid-template-columns:1fr; }
  }
  .info-table input::placeholder { color:#aaa; font-style:italic; font-size:10px; }

  .chk-label .tagOA { font-size:9px; font-weight:700; color:#1769aa; background:#e8f1fb; border:1px solid #bcd6ef; padding:0 5px; border-radius:3px; margin-left:4px; }
  .chk-label .tagRA { font-size:9px; font-weight:700; color:#c2691c; background:#fdf3e8; border:1px solid #f1d4b0; padding:0 5px; border-radius:3px; margin-left:4px; }
  #effStdSrc { display:inline; font-size:9px; color:#808080; font-weight:600; cursor:pointer; white-space:nowrap; }
  #effStdSrc:hover { color:#0b4e96; }
  #esDesign.ustd-input { color:#00838f; font-weight:700; }
  #esDesign.ustd-input.edited { color:#d23f3f; font-weight:700; }

</style>
<style id="himec-iconbtn-style">
/* === HIMEC 아이콘 버튼 (첨부 이미지 스타일) === */
.header-right{ gap:6px !important; }
.header-right button{
  width:34px !important; height:34px !important; padding:0 !important;
  background:#ffffff !important; color:#555 !important;
  border:1px solid #d0d0d0 !important; border-radius:8px !important;
  display:inline-flex !important; align-items:center; justify-content:center;
  box-sizing:border-box;
}
.header-right button:hover{ background:#f5f5f5 !important; border-color:#bbb !important; }
.header-right button svg{ width:18px; height:18px; display:block; stroke:#555; }
.header-right button.btn-save:hover svg{ stroke:#e85d24; }
.header-right button.btn-file:hover svg{ stroke:#e85d24; }
/* 내보내기 드롭다운 메뉴 */
.himec-menu{ position:absolute; z-index:99999; background:#fff; border:1px solid #ccc;
  border-radius:8px; box-shadow:0 6px 18px rgba(0,0,0,.15); padding:4px; min-width:178px; }
.himec-menu button{ display:flex !important; align-items:center; gap:8px; width:100% !important;
  height:auto !important; background:none !important; border:none !important; color:#222 !important;
  padding:9px 12px !important; font-size:13px; text-align:left; cursor:pointer; border-radius:6px !important; }
.himec-menu button:hover{ background:#f1f1f1 !important; }
.himec-menu button svg{ width:16px; height:16px; stroke:#555; flex:0 0 auto; }
@media print{ .header-right{ display:none !important; } .himec-menu{ display:none !important; } }
</style>

<style id="himec-unify-portrait">

/* ===== [TABLE UNIFY → Tool-09 .info-table 규격] .calc-table
   헤더색/테두리/라운드/폰트만 통일. 숫자정렬·의미색(빨강·파랑·합계행 등)은 보존 ===== */
.calc-table { border-collapse:separate !important; border-spacing:0 !important; }
.calc-table th, .calc-table td { border:1px solid #ffffff !important; border-bottom:1.5px solid #ccc !important; padding:5.94px 5px !important; text-align:center !important; }
.calc-table th { background:#e8e8e8 !important; color:#555 !important; font-weight:600 !important; font-size:11px !important; }
.calc-table tr:first-child th:first-child { border-top-left-radius:8px !important; }
.calc-table tr:first-child th:last-child { border-top-right-radius:8px !important; }
.calc-table input { font-size:12px !important; }
.calc-table select { font-size:11px !important; }
/* ===== [TABLE UNIFY] end ===== */

@media (orientation: portrait){
  html, body{ height:auto !important; min-height:100vh !important; overflow:visible !important; width:auto !important; }
  body .page-container{ height:auto !important; overflow:visible !important; }
  body .main{
    display:grid !important;
    grid-template-columns:1fr !important;
    grid-template-rows:auto !important;
    grid-auto-flow:row !important;
    align-items:start !important;
    height:auto !important;
    overflow:visible !important;
  }
  body .main > .panel{
    width:100% !important;
    height:auto !important;
    min-height:0 !important;
    overflow:visible !important;
  }
  /* 차트/그래프가 height:100% 부모 붕괴로 사라지지 않도록 최소 높이 확보 */
  body .main canvas, body .main svg{ height:auto !important; min-height:240px !important; }
  body .main .chart-wrapper, body .main .chart-canvas-container, body .main .bar-chart-container,
  body .main .donut-container, body .main .hbar-chart, body .main .chart-area, body .main .graph-box{
    height:auto !important; min-height:240px !important;
  }
  body .main, body .main *{ overflow-wrap:anywhere; word-break:keep-all; }
}

</style>

<style id="chiller-extra-style">
  /* ===== Chiller 전용 (Tool-12 톤 유지) ===== */
  .cdt{ width:100%; border-collapse:separate; border-spacing:0; table-layout:fixed; margin-bottom:6px; font-size:10px; flex-shrink:0; }
  .cdt th, .cdt td{ border:1px solid #fff; padding:3.75px 4px; border-bottom:1.5px solid #ccc; text-align:center; }
  .cdt th{ background:rgba(108,122,137,0.2); color:#3A4A57; font-weight:600; font-size:10.5px; }
  .cdt tr:first-child th:first-child{ border-top-left-radius:8px; }
  .cdt tr:first-child th:last-child{ border-top-right-radius:8px; }
  .cdt td{ background:#fff; }
  .cdt td.grp{ background:#f3f5f6; color:#3A4A57; font-weight:700; width:34px; }
  .cdt td.nm{ text-align:left; padding-left:6px; color:#444; }
  .cdt td.calc{ background:#e0f7fa; color:#00838f; font-weight:700; }
  .cdt input{ width:100%; border:none; text-align:center; font-size:11px; background:transparent; outline:none; padding:2px 1px; font-family:inherit; color:#1a4f8b; font-weight:600; }
  .cdt input:focus{ background:#fff7ee; }
  #left-panel .cdt th:first-child, #left-panel .cdt td:first-child{ border-left-color:transparent; }
  #left-panel .cdt th:last-child, #left-panel .cdt td:last-child{ border-right-color:transparent; }

  /* 차트 */
  .curve-head{ display:flex; align-items:center; justify-content:space-between; border-bottom:1px solid #d8dde1; padding-bottom:5px; }
  .curve-head .tbl-cap{ margin:0; }
  .chart-legend{ display:flex; justify-content:flex-end; gap:12px; font-size:9.5px; color:#666; margin-bottom:2px; flex-shrink:0; }
  .chart-legend span{ display:inline-flex; align-items:center; gap:4px; }
  .lg-dash{ width:15px; height:0; border-top:1.5px dashed #ED7458; }
  .lg-dot{ width:9px; height:9px; border-radius:50%; background:#00838f; }
  .chart-wrap{ flex:1; min-height:150px; position:relative; background:#fafafa; }
  #chartCanvas{ width:100%; height:100%; display:block; }
  .eqbox{ position:absolute; left:50%; top:30%; transform:translateX(-50%); text-align:center; background:none; border:0; padding:0; font-size:9.5px; line-height:1.45; pointer-events:none; white-space:nowrap; }
  .eqbox .f{ font-family:'Consolas','Courier New',monospace; color:#888; font-weight:700; word-break:break-all; }
  .eqbox .now{ margin-top:1px; color:#555; } .eqbox .now b{ color:#ff8c00; }

  /* 모드 출처/직접입력 모달 테이블 */
  .src-modal td.ed input{ width:70px; border:1px solid #cfd6dc; border-radius:3px; text-align:center; font-size:9px; padding:3px 2px; color:#1a4f8b; font-weight:600; outline:none; }
  .src-modal td.ed input:focus{ border-color:#e85d24; }
  .src-modal .mdel{ cursor:pointer; color:#d23f3f; font-weight:700; }
  .src-modal .madd{ display:inline-block; margin-top:8px; cursor:pointer; color:#00838f; font-weight:700; font-size:9px; }
  .src-modal .mnote{ font-size:9px; color:#999; line-height:1.5; margin-top:8px; }
  .plr-modechip{ display:inline-block; font-size:9px; font-weight:700; color:#00838f; background:#e0f7fa; border:1px solid #b8e3e8; padding:0 5px; border-radius:3px; margin-left:4px; }

  /* 형식 자동/수동 표시 */
  #plrSrc.ustd-src{ color:#1268c3; }
  .seg-pill{ font-size:8.5px; font-weight:700; padding:0 5px; border-radius:3px; margin-left:4px; }
  .seg-auto{ color:#00838f; background:#e0f7fa; border:1px solid #b8e3e8; }
  .seg-user{ color:#d64545; background:#fdf3f3; border:1px solid #f3c9c9; }
</style>


<style id="ph-uniform">
/* 입력 안내문구 통일 (10.5px / weight 400 / italic) */
input::placeholder, textarea::placeholder{
  font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; opacity:1; color:#9aa3ab !important;
}
input::-webkit-input-placeholder, textarea::-webkit-input-placeholder{
  font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important;
}
input:-ms-input-placeholder, textarea:-ms-input-placeholder{
  font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important;
}
/* 실제 입력값은 정상(똑바른) 글씨 */
input, textarea{ font-style:normal; }
/* select 안내문구(기본 미선택 항목) 통일 - 안내일 때만 기울임 */
select.ph-empty{ font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important; }
option.ph-opt{ font-size:10.5px; font-weight:400; font-style:italic; color:#9aa3ab; }
select:has(option.ph-opt:checked){ font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important; }
/* 실제 옵션 선택 시 정상 글씨 */
select{ font-style:normal; }

/* === 센터 뷰 토글 아이콘 + 현장 사진 === */
.center-head{ display:flex; align-items:center; justify-content:space-between; gap:8px; margin-bottom:4px; }
.center-head .section-title{ margin-bottom:0; }
.center-icons{ display:flex; gap:6px; flex-shrink:0; }
.ci-btn{
  width:30px; height:30px; padding:0; cursor:pointer;
  background:#fff; color:#666; border:1px solid #d0d0d0; border-radius:7px;
  display:inline-flex; align-items:center; justify-content:center; box-sizing:border-box;
  transition:background .15s, color .15s, border-color .15s;
}
.ci-btn svg{ width:17px; height:17px; }
.ci-btn:hover{ background:#f5f5f5; }
.ci-btn.active{ color:#00838f; border-color:#00838f; background:#e0f7fa; }

.photo-view{ flex:1; min-height:0; overflow-y:auto; display:flex; flex-direction:column; }
.photo-grid{ display:grid; grid-template-columns:1fr 1fr; gap:12px; padding-top:6px; }
.photo-slot{ display:flex; flex-direction:column; min-width:0; }
.photo-cap{ font-size:10px; color:#555; padding:5px 8px; background:#f7f7f7;
  border:1px solid #e2e2e2; border-bottom:none; border-radius:6px 6px 0 0;
  width:100%; box-sizing:border-box; font-family:inherit; outline:none; cursor:text;
  transition:background .15s, border-color .15s; }
.photo-cap::placeholder{ color:#b0b0b0; }
.photo-cap:hover{ background:#eef1f3; }
.photo-cap:focus{ background:#fff; border-color:#00838f; color:#222; }
.photo-drop{ position:relative; border:1px dashed #cfcfcf; border-radius:0 0 6px 6px;
  min-height:170px; background:#f2f3f5; cursor:pointer; overflow:hidden;
  display:flex; flex-direction:column; align-items:center; justify-content:center; gap:6px; color:#9aa0a6; }
.photo-drop:hover{ background:#f0fbfc; border-color:#00838f; }
.photo-drop svg{ width:26px; height:26px; }
.photo-drop .pd-title{ font-size:12px; font-weight:600; color:#666; }
.photo-drop .pd-sub{ font-size:10px; }
.photo-drop img{ position:absolute; inset:0; width:100%; height:100%; object-fit:cover; object-position:center; background:#fff; }
.photo-del{ position:absolute; top:6px; right:6px; z-index:2; width:22px; height:22px;
  border:none; border-radius:5px; cursor:pointer; background:rgba(0,0,0,.55); color:#fff;
  font-size:14px; line-height:1; display:none; align-items:center; justify-content:center; }
.photo-drop.has-img .photo-del{ display:inline-flex; }

</style>
</head>
<body>
<div class="page-container">
<!-- Header -->
<div class="header" style="position:relative;">
  <h1>HIMEC &minus; Mechanical Facility Aging Diagnosis System</h1>
  <div class="sub">(주)하이멕 &minus; 기계설비 노후화 진단</div>
  <h2 id="pageTitle"><span id="project-name"></span>Chiller &middot; Absorption Chiller-Heater (냉동기&middot;냉온수기) Performance Analysis Tool</h2>
  <div class="header-right">
    <button class="btn-main" onclick="himecMain()" title="Main" aria-label="Main"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg></button>
    <button class="btn-save" onclick="himecSave()" title="저장(화면 입력값 저장)" aria-label="저장"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 21H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11l5 5v11a2 2 0 0 1-2 2z"/><polyline points="17 21 17 13 7 13 7 21"/><polyline points="7 3 7 8 15 8"/></svg></button>
    <button class="btn-file" onclick="himecExport(this)" title="파일 내보내기 (PDF / Excel)" aria-label="파일 내보내기"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 8v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8"/><polyline points="3 8 3 4 21 4 21 8"/><line x1="12" y1="12" x2="12" y2="18"/><polyline points="9 15 12 18 15 15"/></svg></button>
  </div>
</div>

<!-- Tabs -->
<div class="tab-bar" id="eqTabs"></div>

<!-- Main -->
<div class="main">

  <!-- LEFT -->
  <div class="panel" id="left-panel">
    <div class="section-title">&#9632; 장비 개요</div>
    <table class="info-table">
      <tr><th>장비명</th><th>종류</th><th>제조사</th><th id="th-type">형식(Type)</th></tr>
      <tr>
        <td><input id="f_name" placeholder="입력 해주세요" onchange="onField('name',this.value)"></td>
        <td><select class="ph-empty" id="f_kind" onchange="onKindSel(this.value)">
          <option class="ph-opt" value="" selected disabled>입력 해주세요</option><option value="냉동기">냉동기(전기식)</option>
          <option value="냉온수기">냉온수기(흡수식)</option>
        </select></td>
        <td><select id="f_maker" onchange="onField('maker',this.value)"></select></td>
        <td><select id="f_type" onchange="onField('type',this.value)"></select></td>
      </tr>
    </table>

    <div class="section-title mt">&#9632; 용도 &middot; 부분부하 분석 모드</div>
    <table class="info-table">
      <tr><th>용도</th><th>부분부하 분석 모드</th><th id="th-fuel" style="display:none">연료 발열량</th></tr>
      <tr>
        <td><input id="f_use" placeholder="입력 해주세요" style="text-align:center" onchange="onField('use',this.value)"></td>
        <td>
          <select id="f_plrmode" class="ustd-sel ph-empty" style="max-width:none;width:100%;font-size:11px;padding:3px 4px;text-align:center;text-align-last:center" onchange="onPlrMode(this.value)">
            <option class="ph-opt" value="" selected disabled>입력 해주세요</option><option value="rated">정격 COP (수평)</option>
            <option value="general">일반 부분부하</option>
            <option value="manual">데이터 직접 입력</option>
          </select>
        </td>
        <td id="td-fuel" style="display:none"><span class="value-unit"><input id="f_gas" type="number" step="any" placeholder="입력 해주세요" onchange="onRoot('gasKcal',this.value)"><span class="unit">kcal/N&#13221;</span></span></td>
      </tr>
    </table>
    <div class="note-s"><span id="plrSrc" class="ustd-src" onclick="showPlrSrc()" title="클릭하면 적용 곡선의 출처&middot;기준 / 직접입력 데이터 수정">&#9432; 출처&middot;기준 / 데이터 보기&middot;수정</span><span id="plrSeg" class="seg-pill seg-auto">표준곡선</span></div>

    <div class="section-title mt">&#9632; 설계 &middot; 운전 데이터</div>
    <table class="cdt">
      <thead><tr><th colspan="2">구분</th><th style="width:23%">설계</th><th style="width:23%">운전</th></tr></thead>
      <tbody id="dataBody"></tbody>
    </table>

    <div class="refs-card refs-clickable" onclick="showRefsSrc()" title="클릭하면 적용 표준&middot;상세 출처를 팝업으로 봅니다">
      <h3>기준 및 출처 <span class="refs-more">&#9432; 상세 보기</span></h3>
    </div>
  </div>

  <!-- CENTER -->
  <div class="panel" id="center-panel">
    <div class="center-head">
      <div class="section-title" id="centerTitle">&#9632; 운전 성능 분석표</div>
      <div class="center-icons">
        <button type="button" class="ci-btn active" id="ciDoc" onclick="switchCenterView('perf')" title="운전 성능 분석표 보기" aria-label="운전 성능 분석표">
          <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="8" y1="13" x2="16" y2="13"/><line x1="8" y1="17" x2="16" y2="17"/><line x1="8" y1="9" x2="10" y2="9"/></svg>
        </button>
        <button type="button" class="ci-btn" id="ciCam" onclick="switchCenterView('photo')" title="현장 사진 등록/촬영" aria-label="현장 사진 등록/촬영">
          <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M23 19a2 2 0 0 1-2 2H3a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h4l2-3h6l2 3h4a2 2 0 0 1 2 2z"/><circle cx="12" cy="13" r="4"/></svg>
        </button>
      </div>
    </div>
    <div class="calc-card" id="perfView">
      <div class="tbl-cap">냉동&middot;난방 성능 <span class="src">Q = m&middot;c&middot;&Delta;T &middot; 1 usRT = 3.51685 kW = 3,024 kcal/h</span></div>
      <table class="calc-table" id="perfTable"></table>

      <div class="tbl-cap" id="tempCap" style="margin-top:14px">온도 &middot; 압력 상태 <span class="src">현장 측정</span></div>
      <table class="calc-table" id="tempTable"></table>

      <div class="curve-head" id="curveCap" style="margin-top:14px">
        <span class="tbl-cap">성능 곡선 <span class="src" id="curveSrc">부분부하 곡선</span></span>
      </div>
      <div class="chart-legend" id="chartLegend"></div>
      <div class="chart-wrap"><canvas id="chartCanvas"></canvas><div class="eqbox" id="eqBox"></div></div>
    </div>

    <div class="photo-view" id="photoView" style="display:none;">
      <div class="tbl-cap">현장 사진 <span class="src">아이콘/영역을 클릭하여 촬영 또는 파일 선택</span></div>
      <div class="photo-grid" id="photoGrid"></div>
    </div>
  </div>

  <!-- RIGHT -->
  <div class="panel" id="right-panel">
    <div class="section-title">&#9632; 성능 산정 결과</div>
    <div class="metrics-area" id="metricsArea"></div>

    <div id="sec-donut">
      <div class="section-title mt" id="donut-title">&#9632; 성능 비교 (설계 / 측정)</div>
      <div class="donut-box">
        <svg id="donut" viewBox="0 8 320 144" preserveAspectRatio="xMidYMid meet"></svg>
      </div>
    </div>

    <div id="sec-diag">
      <div class="section-title mt">&nbsp;</div>
      <div class="right-scroll">
        <div class="diag" id="diag"></div>
      </div>
    </div>
  </div>

</div>
</div>

<!-- Copyright -->
<div class="copyright">
  &copy;HIMEC (주)하이멕 - Mechanical Facility Aging Diagnosis System. All Rights Reserved.
</div>

<script>
/* ============================================================
   HIMEC 냉동기·냉온수기 성능 분석 (Tool-12 디자인 틀 / Tool-201 로직 이식)
   단위환산: 1 usRT = 3.51685 kW = 3,024 kcal/h
   ============================================================ */
const $=id=>document.getElementById(id);
const RT_KCAL=3024, RT_KW=3.51685, GAS_DEFAULT=10430;

/* 제조사(명판 정보) · 형식(곡선 선택 기준) — 종류별 자동 전환 */
const MAKERS={
  '냉동기' :['트레인(Trane)','캐리어(Carrier)','요크(York)','LG전자','삼성전자','센추리','기타'],
  '냉온수기':['신성엔지니어링','월드에너지','LG전자','센추리','기타']
};
const TYPES={
  '냉동기' :['원심식(인버터/VSD)','원심식(정속)','스크류','스크롤','왕복동'],
  '냉온수기':['직화식 2단 흡수식','증기 2단 흡수식','온수 1단 흡수식']
};
const PLR_GRID=[100,90,80,70,60,50,40,30,20];

/* === 형식별 표준 부분부하 곡선 (COP_part / COP_100, 정규화) ===
   전기식: AHRI 550/590 IPLV 가중(1·42·45·12%) + ASHRAE 90.1 App.G / DOE-2.2 형식별 대표곡선
   흡수식: ASHRAE Handbook(HVAC S&E) + KS B 6270 + DOE-2/EnergyPlus 흡수식 모델          */
const ELEC_CURVE={
  '원심식(인버터/VSD)':[1.00,1.09,1.17,1.25,1.31,1.33,1.28,1.15,0.96],
  '원심식(정속)'      :[1.00,1.01,1.02,1.01,0.98,0.93,0.85,0.74,0.60],
  '스크류'            :[1.00,1.05,1.10,1.13,1.14,1.11,1.05,0.94,0.79],
  '스크롤'            :[1.00,1.03,1.06,1.07,1.06,1.02,0.95,0.84,0.70],
  '왕복동'            :[1.00,1.02,1.03,1.02,0.99,0.94,0.87,0.77,0.64]
};
const ABS_CURVE={
  '직화식 2단 흡수식':[1.00,1.04,1.07,1.09,1.09,1.06,1.01,0.92,0.79],
  '증기 2단 흡수식'  :[1.00,1.02,1.04,1.06,1.07,1.05,0.99,0.90,0.76],
  '온수 1단 흡수식'  :[1.00,1.02,1.03,1.05,1.06,1.04,0.98,0.89,0.75]
};
const SRC_GEN_ELEC='AHRI 550/590 IPLV 가중(100·75·50·25% = 1·42·45·12%) · ASHRAE 90.1 App.G / DOE-2.2 형식별 대표 부분부하 곡선';
const SRC_GEN_ABS ='ASHRAE Handbook—HVAC Systems &amp; Equipment(흡수식) · KS B 6270 · DOE-2/EnergyPlus 흡수식 부분부하 모델';

function curveOf(e){
  if(e.kind==='냉동기'){
    const m=ELEC_CURVE[e.type]||ELEC_CURVE['원심식(인버터/VSD)'];
    return {mult:m, src:SRC_GEN_ELEC};
  }
  const m=ABS_CURVE[e.type]||ABS_CURVE['직화식 2단 흡수식'];
  return {mult:m, src:SRC_GEN_ABS};
}
/* 10% 그리드에서 임의 부하율(%) 효율비 선형보간 (AHRI 75·25% 산출용) */
function interpMult(mult,plr){
  if(plr>=100) return mult[0];
  if(plr<=20)  return mult[mult.length-1];
  for(let i=0;i<PLR_GRID.length-1;i++){
    const a=PLR_GRID[i], b=PLR_GRID[i+1];
    if(plr<=a && plr>=b){ const t=(a-plr)/(a-b); return mult[i]+(mult[i+1]-mult[i])*t; }
  }
  return mult[0];
}

/* ===== polyfit / polyval ===== */
function polyfit(xs,ys,deg){
  const n=xs.length; deg=Math.min(deg,n-1);
  if(deg<1) return [ys.reduce((a,b)=>a+b,0)/Math.max(1,n)];
  const m=deg+1, S=new Array(2*deg+1).fill(0), T=new Array(deg+1).fill(0);
  for(let i=0;i<n;i++){ let xp=1; for(let k=0;k<=2*deg;k++){ S[k]+=xp; if(k<=deg)T[k]+=ys[i]*xp; xp*=xs[i]; } }
  const A=[]; for(let r=0;r<m;r++){ A.push([]); for(let c=0;c<m;c++)A[r].push(S[r+c]); A[r].push(T[r]); }
  for(let col=0;col<m;col++){ let piv=col; for(let r=col+1;r<m;r++) if(Math.abs(A[r][col])>Math.abs(A[piv][col]))piv=r;
    [A[col],A[piv]]=[A[piv],A[col]]; const d=A[col][col]; if(Math.abs(d)<1e-12)continue;
    for(let c=col;c<=m;c++)A[col][c]/=d; for(let r=0;r<m;r++) if(r!==col){ const f=A[r][col]; for(let c=col;c<=m;c++)A[r][c]-=f*A[col][c]; } }
  return A.map(r=>r[m]);
}
function polyval(c,x){ let s=0,xp=1; for(let i=0;i<c.length;i++){ s+=c[i]*xp; xp*=x; } return s; }
function fmt(n,d){ if(n===''||n==null||isNaN(n))return '-'; return (+n).toLocaleString('en-US',{minimumFractionDigits:d,maximumFractionDigits:d}); }
const supT={1:'',2:'²',3:'³'};
function eqString(c){ const parts=[];
  for(let i=c.length-1;i>=0;i--){ const v=c[i]; if(Math.abs(v)<1e-9&&i!==0&&parts.length)continue;
    const a=Math.abs(v).toPrecision(4).replace(/\.?0+$/,''); const sign=v<0?'&minus; ':(parts.length?'+ ':'');
    parts.push(sign+a+(i>1?('x'+(supT[i]||'^'+i)):(i===1?'x':''))); }
  return 'COP = '+(parts.join(' ')||'0'); }

/* ===== 데이터 모델 ===== */
function defaultEq(name,kind){ kind=kind||'';
  return { id:'CH-'+Date.now().toString().slice(-5)+Math.floor(Math.random()*90+10),
    name:name||'CH-01', use:'',
    maker:'', type:'', kind,
    plrMode:'', gasKcal:'', ratedCOP:'',
    chw:{sD:'',rD:'',fD:'',sO:'',rO:'',fO:'',set:''},
    hw:{sD:'',rD:'',fD:'',sO:'',rO:'',fO:''},
    cw:{sD:'',rD:'',fD:'',sO:'',rO:'',fO:''},
    powD:'', powO:'',
    fcD:'', fcO:'', fhD:'', fhO:'', pEvap:'', pCond:'',
    manual:[{plr:100,cop:''},{plr:75,cop:''},{plr:50,cop:''},{plr:25,cop:''}],
    grade:'' };
}
let equips=[], curIdx=0;
const curEq=()=>equips[curIdx];

const coolRT=(s,r,f)=>(r-s)*f*60/RT_KCAL;      /* 냉수 (환수-공급) */
const heatKcal=(s,r,f)=>(s-r)*f*60;            /* 온수 (공급-환수) */

function calc(eq){
  const o={};
  o.coolD=coolRT(eq.chw.sD,eq.chw.rD,eq.chw.fD);
  o.coolO=coolRT(eq.chw.sO,eq.chw.rO,eq.chw.fO);
  o.heatD=heatKcal(eq.hw.sD,eq.hw.rD,eq.hw.fD);
  o.heatO=heatKcal(eq.hw.sO,eq.hw.rO,eq.hw.fO);
  o.loadD=1.0; o.loadO=o.coolD>0?o.coolO/o.coolD:0;
  const gas=eq.gasKcal||GAS_DEFAULT;
  if(eq.kind==='냉동기'){
    o.copD=eq.powD>0?(o.coolD*RT_KW)/eq.powD:0;
    o.copO=(eq.powO>0)?(o.coolO*RT_KW)/eq.powO:0;
  }else{
    o.copD=(eq.fcD>0)?(o.coolD*RT_KCAL)/(eq.fcD*gas):0;
    o.copO=(eq.fcO>0)?(o.coolO*RT_KCAL)/(eq.fcO*gas):0;
  }
  if(eq.plrMode==='rated'){
    o.copRef=(eq.ratedCOP!==''&&eq.ratedCOP!=null)?+eq.ratedCOP:o.copD;
    o.coeffs=[o.copRef]; o.pts=[];
  }else{
    const pts=curvePoints(eq,o); o.pts=pts;
    o.coeffs=polyfit(pts.map(p=>p.x),pts.map(p=>p.cop), pts.length>=4?3:(pts.length>=3?2:1));
    o.copRef=polyval(o.coeffs,o.loadO);
  }
  /* 노후화 진단 등급: 운전 COP / 기준(부하보정) COP */
  const r=o.copRef>0?o.copO/o.copRef:0;
  o.grade=(r>=0.95)?'양호':(r>=0.85?'점검 필요':'불량'); o.ratio=r;
  o.dtD=eq.chw.rD-eq.chw.sD; o.dtO=eq.chw.rO-eq.chw.sO;
  o.cwDtD=eq.cw.rD-eq.cw.sD; o.cwDtO=eq.cw.rO-eq.cw.sO;
  /* IPLV (전기식 일반곡선 기준 참고치) */
  if(eq.plrMode==='general'){
    const cv=curveOf(eq), b=o.copD||1;
    const A=b*interpMult(cv.mult,100),B=b*interpMult(cv.mult,75),C=b*interpMult(cv.mult,50),D=b*interpMult(cv.mult,25);
    o.iplv=(A>0&&B>0&&C>0&&D>0)?1/(0.01/A+0.42/B+0.45/C+0.12/D):0;
  }else o.iplv=0;
  return o;
}
function curvePoints(eq,o){
  const pts=[];
  if(eq.plrMode==='manual'){
    eq.manual.filter(m=>m.cop!==''&&m.cop!=null&&m.plr!==''&&m.plr!=null).forEach(m=>pts.push({x:(+m.plr)/100,cop:+m.cop}));
    pts.sort((a,b)=>a.x-b.x); return pts.length?pts:[{x:o.loadO||0.5,cop:o.copD||1}];
  }
  const cv=curveOf(eq), b=o.copD||1;
  PLR_GRID.forEach((p,i)=>pts.push({x:p/100,cop:b*cv.mult[i]})); pts.sort((a,b)=>a.x-b.x); return pts;
}
</script>

<script>
/* ===== 탭 (Tool-12 스타일) ===== */
function renderTabs(){
  const bar=$('eqTabs'); bar.innerHTML='';
  equips.forEach((e,i)=>{
    const b=document.createElement('button');
    b.className='tab'+(i===curIdx?' active':''); b.id='tab-'+i;
    b.textContent=(e.name||('CH-'+String(i+1).padStart(2,'0')));
    b.onclick=()=>selTab(i);
    if(equips.length>1){ const c=document.createElement('span'); c.className='tab-close'; c.innerHTML='&#10005;';
      c.onclick=ev=>{ev.stopPropagation();delTab(i);}; b.appendChild(c); }
    bar.appendChild(b);
  });
  const a=document.createElement('button'); a.className='tab add'; a.textContent='+'; a.onclick=addTab; bar.appendChild(a);
}
function selTab(i){ curIdx=i; renderAll(); }
function addTab(){ equips.push(defaultEq('CH-'+String(equips.length+1).padStart(2,'0'),curEq().kind)); curIdx=equips.length-1; renderAll(); }
function delTab(i){ if(equips.length<=1){ alert('최소 1개의 장비는 유지해야 합니다.'); return; }
  const nm=equips[i].name||'장비'; if(!confirm('"'+nm+'" 장비를 삭제하시겠습니까?'))return;
  equips.splice(i,1); if(curIdx>=equips.length)curIdx=equips.length-1; renderAll(); }

/* ===== 장비 개요 (종류별 자동 전환) ===== */
function renderOverview(){ const e=curEq();
  $('f_name').value=e.name; $('f_use').value=e.use; $('f_kind').value=e.kind;
  const mk=$('f_maker'); mk.innerHTML='<option value="" selected disabled>입력 해주세요</option>'; (MAKERS[e.kind]||[]).forEach(m=>{const o=document.createElement('option');o.value=m;o.textContent=m;if(m===e.maker)o.selected=true;mk.appendChild(o);});
  const tp=$('f_type'); tp.innerHTML='<option value="" selected disabled>입력 해주세요</option>'; (TYPES[e.kind]||[]).forEach(m=>{const o=document.createElement('option');o.value=m;o.textContent=m;if(m===e.type)o.selected=true;tp.appendChild(o);});
  $('f_plrmode').value=e.plrMode;
  /* 연료 발열량: 냉온수기(흡수식)만 노출 */
  const abs=e.kind==='냉온수기';
  $('th-fuel').style.display=abs?'':'none'; $('td-fuel').style.display=abs?'':'none';
  if(abs) $('f_gas').value=e.gasKcal;
  /* 모드 표시 chip */
  const seg=$('plrSeg');
  if(e.plrMode==='rated'){ seg.textContent='정격(수평)'; seg.className='seg-pill seg-auto'; }
  else if(e.plrMode==='general'){ seg.textContent='표준곡선'; seg.className='seg-pill seg-auto'; }
  else { seg.textContent='사용자 입력'; seg.className='seg-pill seg-user'; }
}

/* ===== 좌측 설계·운전 데이터표 (종류별 행 자동 변화) ===== */
function renderDataTable(){ const e=curEq(),o=calc(e),b=$('dataBody'); const abs=e.kind==='냉온수기'; let h='';
  h+=grp('냉수','공급온도 [℃]',inp('chw','sD'),inp('chw','sO'),3);
  h+=ln('환수온도 [℃]',inp('chw','rD'),inp('chw','rO'));
  h+=ln('유량 [LPM]',inp('chw','fD'),inp('chw','fO'));
  if(abs){ h+=grp('온수','공급온도 [℃]',inp('hw','sD'),inp('hw','sO'),3);
    h+=ln('환수온도 [℃]',inp('hw','rD'),inp('hw','rO')); h+=ln('유량 [LPM]',inp('hw','fD'),inp('hw','fO')); }
  h+=grp('냉각수','입구온도 [℃]',inp('cw','sD'),inp('cw','sO'),3);
  h+=ln('출구온도 [℃]',inp('cw','rD'),inp('cw','rO')); h+=ln('유량 [LPM]',inp('cw','fD'),inp('cw','fO'));
  h+=rw('소비전력 [kW]',rinp('powD'),rinp('powO'));
  if(abs){ h+=rw('냉방 연료 [N㎥/h]',rinp('fcD'),rinp('fcO'));
           h+=rw('난방 연료 [N㎥/h]',rinp('fhD'),rinp('fhO')); }
  h+=grp('압력','증발 [bar]','<span style="color:#bbb">-</span>',rinp('pEvap'),2);
  h+=ln('응축 [bar]','<span style="color:#bbb">-</span>',rinp('pCond'));
  b.innerHTML=h;
  function cr(n,kd,ko,o,mode){ return '<tr><td class="nm" colspan="2">'+n+'</td><td class="calc" id="c_'+kd+'">'+fmtCalc(o[kd],mode)+'</td><td class="calc" id="c_'+ko+'">'+fmtCalc(o[ko],mode)+'</td></tr>'; }
  function grp(g,n,c1,c2,s){ return '<tr><td class="grp" rowspan="'+s+'">'+g+'</td><td class="nm">'+n+'</td><td>'+c1+'</td><td>'+c2+'</td></tr>'; }
  function ln(n,c1,c2){ return '<tr><td class="nm">'+n+'</td><td>'+c1+'</td><td>'+c2+'</td></tr>'; }
  function rw(n,c1,c2){ return '<tr><td class="nm" colspan="2">'+n+'</td><td>'+c1+'</td><td>'+c2+'</td></tr>'; }
}
function fmtCalc(v,mode){ return mode==='pct'?(fmt(v*100,0)+'%'):(mode==='cop'?fmt(v,2):fmt(v,0)); }
const inp=(g,k)=>{const v=curEq()[g][k];return '<input placeholder="입력 해주세요" value="'+v+'" oninput="onSub(\''+g+'\',\''+k+'\',this.value)">';};
const rinp=(k)=>{const v=curEq()[k];return '<input placeholder="입력 해주세요" value="'+(v===''?'':v)+'" oninput="onRoot(\''+k+'\',this.value)">';};

/* ===== 중앙 : 성능표 / 온도·압력표 ===== */
function renderPerf(){ const e=curEq(),o=calc(e),abs=e.kind==='냉온수기';
  let h='<tr><th style="width:40%">항목</th><th style="text-align:right">설계</th><th style="text-align:right">운전</th></tr>';
  h+=row('냉방능력 [usRT]',fmt(o.coolD,0),fmt(o.coolO,0));
  if(abs) h+=row('난방능력 [Mcal/h]',fmt(o.heatD/1000,0),fmt(o.heatO/1000,0));
  h+=row('부하율 [%]',fmt(o.loadD*100,0),fmt(o.loadO*100,1));
  h+='<tr class="sub"><td>COP</td><td class="num" style="text-align:right">'+fmt(o.copD,2)+'</td><td class="num" style="text-align:right">'+fmt(o.copO,2)+'</td></tr>';
  h+=row('기준 COP (부하보정)','-',fmt(o.copRef,2));
  $('perfTable').innerHTML=h;
  function row(n,a,b){ return '<tr><td>'+n+'</td><td class="num" style="text-align:right">'+a+'</td><td class="num" style="text-align:right">'+b+'</td></tr>'; }
}
function renderTemp(){ const e=curEq(),o=calc(e),abs=e.kind==='냉온수기';
  let h='<tr><th style="width:28%">계통</th><th style="text-align:right">①</th><th style="text-align:right">②</th><th style="text-align:right">차이/비</th></tr>';
  h+=tr('냉수 CHW [℃]','공급 '+fmt(e.chw.sO,1),'환수 '+fmt(e.chw.rO,1),'ΔT '+fmt(o.dtO,1));
  if(abs) h+=tr('온수 HW [℃]','공급 '+fmt(e.hw.sO,1),'환수 '+fmt(e.hw.rO,1),'ΔT '+fmt(e.hw.sO-e.hw.rO,1));
  h+=tr('냉각수 CW [℃]','입구 '+fmt(e.cw.sO,1),'출구 '+fmt(e.cw.rO,1),'ΔT '+fmt(o.cwDtO,1));
  if(e.kind==='냉동기') h+=tr('압력 [bar]','증발 '+fmt(e.pEvap,2),'응축 '+fmt(e.pCond,2),'비 '+(e.pEvap>0?fmt(e.pCond/e.pEvap,2):'-'));
  $('tempTable').innerHTML=h;
  function tr(n,a,b,c){ return '<tr><td>'+n+'</td><td class="num" style="text-align:right">'+a+'</td><td class="num" style="text-align:right">'+b+'</td><td class="num" style="text-align:right">'+c+'</td></tr>'; }
}

/* ===== 우측 : 결과 카드 ===== */
function renderMetrics(){ const e=curEq(),o=calc(e),abs=e.kind==='냉온수기';
  const cd=o.copD>0?(o.copO/o.copD-1)*100:0;
  let c='';
  c+=mc('현재 COP', fmt(o.copO,2),'', (cd>=0?'▲':'▼')+' 설계대비 '+(cd>=0?'+':'')+fmt(cd,1)+'%', e.kind==='냉동기'?'AHRI 550/590':'KS B 6270');
  c+=mc('냉방능력', fmt(o.coolO,0),'RT','부하율 '+fmt(o.loadO*100,1)+'%','Q=m·c·ΔT');
  if(abs) c+=mc('난방능력', fmt(o.heatO/1000,0),'Mcal/h','설계 '+fmt(o.heatD/1000,0),'온수 공급-환수');
  else    c+=mc('소비전력', fmt(e.powO,0),'kW','설계 '+fmt(e.powD,0)+'kW','현장 계측');
  c+=mc('기준 COP', fmt(o.copRef,2),'','부하보정 산출', e.plrMode==='rated'?'정격(수평)':e.plrMode==='general'?'표준곡선':'직접입력');
  $('metricsArea').innerHTML=c;
  function mc(lbl,v,u,sub,src){ return '<div class="metric-card"><div class="ml"><div class="metric-label">&#10003; '+lbl+'</div><div class="metric-sub">'+src+' · '+sub+'</div></div><div><span class="metric-value">'+v+'</span><span class="metric-unit">'+u+'</span></div></div>'; }
}

/* ===== 우측 : COP 달성률 게이지 ===== */
function renderGauge(){ const e=curEq(),o=calc(e);
  const groups=[
    {t:'COP', d:o.copD, m:o.copO, dec:2},
    {t:'냉수 온도차', d:o.dtD, m:o.dtO, dec:1}
  ];
  const base=132, top=44, maxH=base-top, bw=30;
  const colD='#9fb4c9', colM='#00838f';
  let svg='';
  groups.forEach((g,gi)=>{
    const cx=80+gi*160;
    const mx=Math.max(g.d,g.m,1e-6);
    const xd=cx-38, xm=cx+8;
    const hd=Math.max(2,(g.d>0?g.d/mx*maxH:0)), hm=Math.max(2,(g.m>0?g.m/mx*maxH:0));
    svg+='<text x="'+cx+'" y="22" text-anchor="middle" font-size="10" font-weight="500" fill="#2f6f86">'+g.t+'</text>';
    svg+='<line x1="'+(cx-54)+'" y1="'+base+'" x2="'+(cx+54)+'" y2="'+base+'" stroke="#cfd6dc" stroke-width="1"/>';
    /* 설계 */
    svg+='<rect x="'+xd+'" y="'+(base-hd)+'" width="'+bw+'" height="'+hd+'" fill="'+colD+'"/>';
    svg+='<text x="'+(xd+bw/2)+'" y="'+(base-hd-6)+'" text-anchor="middle" font-size="10" font-weight="400" fill="#666">'+fmt(g.d,g.dec)+'</text>';
    svg+='<text x="'+(xd+bw/2)+'" y="'+(base+15)+'" text-anchor="middle" font-size="9" font-weight="400" fill="#888">설계</text>';
    /* 측정 */
    svg+='<rect x="'+xm+'" y="'+(base-hm)+'" width="'+bw+'" height="'+hm+'" fill="'+colM+'"/>';
    svg+='<text x="'+(xm+bw/2)+'" y="'+(base-hm-6)+'" text-anchor="middle" font-size="10" font-weight="400" fill="'+colM+'">'+fmt(g.m,g.dec)+'</text>';
    svg+='<text x="'+(xm+bw/2)+'" y="'+(base+15)+'" text-anchor="middle" font-size="9" font-weight="400" fill="#888">측정</text>';
  });
  $('donut').innerHTML=svg;
}

/* ===== 우측 : 진단 ===== */
function renderDiag(){ const e=curEq(),o=calc(e); const D=[];
  /* COP 성능 */
  { const lv=o.ratio>=0.95?'ok':(o.ratio>=0.85?'warn':'bad');
    const st={ok:'양호',warn:'점검 필요',bad:'불량'}[lv];
    const msg={ok:'기준 대비 양호, 정상.',warn:'응축기·냉각수·냉매 점검.',bad:'노후·오염·냉매부족 의심.'}[lv];
    D.push([lv,'COP성능',st,'운전 '+fmt(o.copO,2)+' / 기준 '+fmt(o.copRef,2)+' ('+fmt(o.ratio*100,0)+'%) &mdash; '+msg,'출처: AHRI 550/590 · 고효율기자재']); }
  /* 냉수 온도차 */
  { const d=Math.abs(o.dtO-o.dtD); const lv=d<=1?'ok':(d<=2?'warn':'bad');
    const st={ok:'양호',warn:'점검 필요',bad:'불량'}[lv];
    const msg={ok:'유량·부하 정상.',warn:'유량·밸런싱 점검.',bad:'Low ΔT, 유량과다 의심.'}[lv];
    D.push([lv,'냉수온도차',st,'운전 ΔT '+fmt(o.dtO,1)+'℃ / 설계 '+fmt(o.dtD,1)+'℃ &mdash; '+msg,'출처: 설계기준 · ASHRAE']); }
  /* 냉각수 온도차 (냉동기) */
  if(e.kind==='냉동기'){ const d=Math.abs(o.cwDtO-o.cwDtD); const lv=d<=1?'ok':(d<=2.5?'warn':'bad');
    const st={ok:'양호',warn:'점검 필요',bad:'불량'}[lv];
    const msg={ok:'응축 방열 양호.',warn:'냉각탑·유량 점검.',bad:'스케일·냉각능력 저하 의심.'}[lv];
    D.push([lv,'냉각수온도차',st,'운전 ΔT '+fmt(o.cwDtO,1)+'℃ / 설계 '+fmt(o.cwDtD,1)+'℃ &mdash; '+msg,'출처: 냉각탑 설계 · ASHRAE']);
    /* 압력비 */
    const pr=e.pEvap>0?e.pCond/e.pEvap:0; const lv2=(pr>=2.0&&pr<=3.5)?'ok':((pr>3.5&&pr<=4.2)?'warn':'bad');
    const st2={ok:'양호',warn:'점검 필요',bad:'불량'}[lv2];
    const msg2={ok:'압축비 정상.',warn:'응축압력·오염 점검.',bad:'냉매·응축기 진단.'}[lv2];
    D.push([lv2,'압력비',st2,'P비 '+fmt(pr,2)+' (응축 '+fmt(e.pCond,2)+'/증발 '+fmt(e.pEvap,2)+' bar) &mdash; '+msg2,'출처: 압축기 운전기준']);
  } else { /* 흡수식: 연료효율(COP) 기준 */
    const lv=o.copO>=1.2?'ok':(o.copO>=1.0?'warn':'bad'); const st={ok:'양호',warn:'점검 필요',bad:'불량'}[lv];
    const msg={ok:'COP 기준(≥1.2) 만족.',warn:'연소·진공도 점검.',bad:'결정·진공저하 의심.'}[lv];
    D.push([lv,'연료효율',st,'운전 COP '+fmt(o.copO,2)+' &mdash; '+msg,'출처: KS B 6270 · 고효율기자재']);
  }
  /* 부하율 */
  { const L=o.loadO*100; const lv=(L>=40&&L<=100)?'ok':(L>=25?'warn':'bad'); const st={ok:'양호',warn:'점검 필요',bad:'불량'}[lv];
    const msg={ok:'적정 부하대 운전.',warn:'저부하, 대수제어 검토.',bad:'용량 적정성 재검토.'}[lv];
    D.push([lv,'부하율',st,'운전 부하율 '+fmt(L,1)+'% &mdash; '+msg,'출처: AHRI 부분부하 가중']); }
  $('diag').innerHTML=D.map(d=>'<div class="d '+d[0]+'"><div class="dhead">'+d[1]+' : <span class="dstat">'+d[2]+'</span></div><div class="dbody">'+d[3]+'<span class="dsrc" onclick="showSrcPopup(\''+d[1]+'\',\''+d[0]+'\')" title="클릭하면 판정 기준 요약 보기">'+d[4]+'</span></div></div>').join('');
}

/* ===== 수식 박스 ===== */
function renderEqBox(){ const e=curEq(),o=calc(e);
  const lbl=e.plrMode==='rated'?'정격 COP (전 부하 일정)':(e.plrMode==='manual'?'직접입력 데이터 피팅 곡선식 (x=부하율 0~1)':'표준 부분부하 곡선식 (x=부하율 0~1)');
  $('eqBox').innerHTML='<div style="font-size:9.5px;color:#888;margin-bottom:2px;">'+lbl+'</div>'+
    '<div class="f">'+eqString(o.coeffs)+'</div>';
  $('curveSrc').innerHTML=(e.kind==='냉동기'?'AHRI 550/590 · ASHRAE 90.1':'ASHRAE Handbook · KS B 6270');
}
</script>

<script>
/* ===== 차트 (canvas) ===== */
function chartLegend(){ const l=$('chartLegend');
  l.innerHTML='<span><i class="lg-dash"></i> 부분부하 곡선식</span><span><i class="lg-dot"></i> 현재 운전점</span>';
}
function drawChart(){ chartLegend();
  const cv=$('chartCanvas'); if(!cv)return; const dpr=devicePixelRatio||1, W=cv.clientWidth, H=cv.clientHeight;
  if(W<=0||H<=0)return;
  cv.width=W*dpr; cv.height=H*dpr; const ctx=cv.getContext('2d'); ctx.scale(dpr,dpr); ctx.clearRect(0,0,W,H);
  const e=curEq(),o=calc(e), pad={l:42,r:12,t:10,b:26};
  const px=(t,a,b)=>pad.l+(t-a)/(b-a)*(W-pad.l-pad.r);
  const py=(v,a,b)=>H-pad.b-(v-a)/(b-a)*(H-pad.t-pad.b);
  const nice=s=>{const p=Math.pow(10,Math.floor(Math.log10(s)));const n=s/p;return (n<=1?1:n<=2?2:n<=5?5:10)*p;};
  function axes(xa,xb,xs,ya,yb,ys,xl,yl){ ctx.strokeStyle='#eaeaea';ctx.fillStyle='#999';ctx.font='9px sans-serif';ctx.lineWidth=1;
    for(let v=ya;v<=yb+1e-6;v+=ys){const y=py(v,ya,yb);ctx.beginPath();ctx.moveTo(pad.l,y);ctx.lineTo(W-pad.r,y);ctx.stroke();ctx.textAlign='right';ctx.fillText(Math.round(v*100)/100,pad.l-5,y+3);}
    for(let t=xa;t<=xb+1e-6;t+=xs){const x=px(t,xa,xb);ctx.textAlign='center';ctx.fillText(t,x,H-pad.b+13);}
    ctx.fillStyle='#888';ctx.textAlign='center';ctx.fillText(xl,pad.l+(W-pad.l-pad.r)/2,H-2);
    ctx.save();ctx.translate(10,pad.t+(H-pad.t-pad.b)/2);ctx.rotate(-Math.PI/2);ctx.fillText(yl,0,0);ctx.restore(); }
  function curve(fn,xa,xb,ya,yb,color){ ctx.save();ctx.strokeStyle=color;ctx.lineWidth=0.5;ctx.setLineDash([5,3]);ctx.beginPath();let f=true;
    for(let t=xa;t<=xb+1e-6;t+=(xb-xa)/80){const v=fn(t),x=px(t,xa,xb),y=py(v,ya,yb);f?ctx.moveTo(x,y):ctx.lineTo(x,y);f=false;}ctx.stroke();ctx.restore(); }
  function dots(arr,xa,xb,ya,yb,color){ ctx.fillStyle=color; arr.forEach(p=>{ctx.beginPath();ctx.arc(px(p.x,xa,xb),py(p.y,ya,yb),2.4,0,7);ctx.fill();}); }
  function dot(x,y,xa,xb,ya,yb){const cx=px(x,xa,xb),cy=py(y,ya,yb);
    ctx.save();ctx.strokeStyle='#00838f';ctx.lineWidth=0.8;ctx.setLineDash([4,3]);
    ctx.beginPath();ctx.moveTo(cx,cy);ctx.lineTo(pad.l,cy);ctx.stroke();
    ctx.beginPath();ctx.moveTo(cx,cy);ctx.lineTo(cx,H-pad.b);ctx.stroke();ctx.restore();
    ctx.fillStyle='rgba(0,131,143,.28)';ctx.beginPath();ctx.arc(cx,cy,8,0,7);ctx.fill();
    ctx.fillStyle='#00838f';ctx.beginPath();ctx.arc(cx,cy,5,0,7);ctx.fill();}
  function rng(vals){ let a=Math.min(...vals),b=Math.max(...vals); const pd=(b-a)*0.2||0.5; a=Math.max(0,a-pd);b+=pd; const st=nice((b-a)/5); return [Math.floor(a/st)*st,Math.ceil(b/st)*st,st]; }
  const samp=[]; for(let t=0.2;t<=1.0001;t+=0.1) samp.push(polyval(o.coeffs,t));
  const [ya,yb,st]=rng(samp.concat([o.copO,o.copRef]));
  axes(20,100,10,ya,yb,st,'부하율 (%)','COP');
  curve(t=>polyval(o.coeffs,t/100),20,100,ya,yb,'#ED7458');
  if(o.pts.length) dots(o.pts.map(p=>({x:p.x*100,y:p.cop})),20,100,ya,yb,'#ED7458');
  if(o.loadO>0) dot(o.loadO*100,o.copO,20,100,ya,yb);
}

/* ===== 모드 출처·기준 / 직접입력 팝업 ===== */
function showPlrSrc(){ const e=curEq(),o=calc(e);
  let body='';
  if(e.plrMode==='rated'){
    body='<div class="sm-std">정격 COP 분석 — 전 부하구간 일정(수평)</div>'+
      '<div class="sm-desc">정격 COP는 <b>AHRI 550/590 표준 정격조건</b>(냉수 출구 6.7℃ · 냉각수 입구 29.4℃ · 부하 100%)에서의 명판/시험성적서 값입니다. 부분부하 보정 없이 전 부하구간에 동일 적용합니다.</div>'+
      '<table><thead><tr><th>구분</th><th>값</th><th>비고</th></tr></thead><tbody>'+
      '<tr><td>설계 COP (산출)</td><td class="rng">'+fmt(o.copD,2)+'</td><td>능력/입력에너지</td></tr>'+
      '<tr class="cur"><td>정격 COP (적용)</td><td class="ed"><input id="m_rated" value="'+(e.ratedCOP||'')+'" placeholder="'+fmt(o.copD,2)+'" oninput="onRated(this.value);$(\'m_ref\').textContent=fmt(calc(curEq()).copRef,2);"></td><td>미입력 시 설계값</td></tr>'+
      '<tr><td>기준 COP (현재)</td><td class="rng" id="m_ref">'+fmt(o.copRef,2)+'</td><td>판정 기준</td></tr>'+
      '</tbody></table>'+
      '<div class="mnote">출처: AHRI 550/590 정격조건 · 고효율에너지기자재 보급촉진 규정(최소 COP). 정격 COP 칸을 직접 수정할 수 있습니다.</div>';
  }else if(e.plrMode==='general'){
    const cv=curveOf(e), b=o.copD||1;
    let rows='';
    PLR_GRID.forEach((p,i)=>{ const m=cv.mult[i]; const cur=Math.abs(p-o.loadO*100)<5;
      rows+='<tr class="'+(cur?'cur':'')+'"><td class="rng">'+p+'%</td><td class="rng">'+(m*100).toFixed(1)+'%</td><td class="rng">'+(b*m).toFixed(2)+'</td></tr>'; });
    body='<div class="sm-std">일반 부분부하 — '+e.type+'</div>'+
      '<div class="sm-desc"><b>출처:</b> '+cv.src+'<br>설계 COP('+fmt(o.copD,2)+') 기준으로 형식별 표준 효율비를 정규화하여 곡선 피팅 후 현재 부하율 COP를 산출합니다.</div>'+
      '<table><thead><tr><th>부하율</th><th>효율비</th><th>COP</th></tr></thead><tbody>'+rows+'</tbody></table>'+
      '<div class="mnote">IPLV(참고) = '+fmt(o.iplv,2)+' &nbsp;|&nbsp; AHRI 550/590 가중: 100%×1% + 75%×42% + 50%×45% + 25%×12%. 음영 행은 현재 운전 부하율 구간입니다.</div>';
  }else{
    let rows=e.manual.map((m,i)=>'<tr><td class="ed"><input value="'+(m.plr===''?'':m.plr)+'" placeholder="%" oninput="onManual('+i+',\'plr\',this.value)"></td><td class="ed"><input value="'+(m.cop===''?'':m.cop)+'" placeholder="COP" oninput="onManual('+i+',\'cop\',this.value)"></td><td><span class="mdel" onclick="delManual('+i+')">&#10005; 삭제</span></td></tr>').join('');
    body='<div class="sm-std">데이터 직접 입력 (부하율% → COP)</div>'+
      '<div class="sm-desc">현장 시험·제조사 성적서 등에서 측정한 <b>부하율–COP</b> 데이터를 직접 입력합니다. 최소 2점 이상 입력 시 2~3차 곡선으로 피팅하여 현재 부하율 COP를 산출합니다.</div>'+
      '<table><thead><tr><th>부하율 [%]</th><th>COP</th><th>관리</th></tr></thead><tbody id="m_manualBody">'+rows+'</tbody></table>'+
      '<span class="madd" onclick="addManual()">+ 행 추가</span>'+
      '<div class="mnote">출처: 현장 성능시험 / 제조사 시험성적서(사용자 입력). 입력값은 즉시 곡선식·판정에 반영됩니다.</div>';
  }
  $('srcModalTitle').textContent='부분부하 분석 — 출처·기준 / 데이터';
  $('srcModalBody').innerHTML=body;
  $('srcModalMask').classList.add('on');
}

/* ===== 진단 출처 팝업 ===== */
const SRC_INFO={
  'COP성능':{ std:'AHRI 550/590(IPLV) · AHRI 551/591 · ASHRAE 90.1 Table 6.8.1 · EN 14511/14825 · JIS B 8621 · 고효율에너지기자재 · 설비공학편람', unit:'운전/기준 COP비',
    desc:'운전 COP ÷ 부분부하 보정 기준 COP. ▸적용식: COP=냉방능력[kW]÷소비전력[kW], 냉방능력[RT]=(환수−공급)℃×유량[LPM]×60÷3024 (1 usRT=3.51685 kW=3,024 kcal/h). 기준 COP는 정격 COP에 AHRI 550/590 부분부하 곡선(가중 1·42·45·12% @100·75·50·25%)을 적용해 운전 부하율로 보정한 값입니다. COP 정의(능력÷입력)는 AHRI 550/590·ASHRAE 90.1·EN 14511·JIS B 8621·설비공학편람 공통이며, 95/85% 임계는 노후화·응축기 오염·냉매부족을 반영합니다.',
    rows:[['ok','≥ 95%','양호 — 정상'],['warn','85 ~ 95%','점검 — 응축계통 확인'],['bad','< 85%','불량 — 노후·냉매부족 의심']] },
  '냉수온도차':{ std:'ASHRAE Handbook(HVAC S&E) · 설비공학편람 · 설계기준', unit:'|운전ΔT−설계ΔT|',
    desc:'냉수 공급/환수 온도차(운전ΔT)의 설계ΔT 대비 편차. ▸적용식: ΔT=환수−공급[℃], 냉방능력=ΔT×유량[LPM]×60÷3024[RT]. 설계보다 ΔT가 작으면 유량과다·부하부족(Low ΔT Syndrome)을 의미하며, ASHRAE Handbook·설비공학편람 냉수 순환계통 진단 지표입니다. 1/2℃ 임계는 밸런싱·유량 적정성 관리 기준입니다.',
    rows:[['ok','≤ 1℃','양호 — 유량·부하 정상'],['warn','1 ~ 2℃','점검 — 밸런싱 확인'],['bad','> 2℃','불량 — 유량과다 의심']] },
  '냉각수온도차':{ std:'ASHRAE Handbook(Cooling Towers) · CTI · 설비공학편람 · 냉각탑 설계', unit:'|운전ΔT−설계ΔT|',
    desc:'냉각수 입출구 온도차(운전ΔT)의 설계ΔT 대비 편차. ▸적용식: ΔT=냉각수 환수−공급[℃]. 응축기 방열량·냉각탑 성능·냉각수 유량을 진단하며, 설계 대비 ΔT 확대는 스케일·파울링·능력저하를, 축소는 유량과다를 시사합니다. ASHRAE Handbook(Cooling Towers)·CTI·설비공학편람 근거이며 1/2.5℃ 임계를 적용합니다.',
    rows:[['ok','≤ 1℃','양호 — 방열 정상'],['warn','1 ~ 2.5℃','점검 — 냉각탑·유량'],['bad','> 2.5℃','불량 — 스케일·능력저하']] },
  '압력비':{ std:'ASHRAE Handbook(Refrigeration) · 설비공학편람(냉동사이클) · 압축기 운전기준', unit:'응축/증발 압력비',
    desc:'응축(고압)압력 ÷ 증발(저압)압력 = 압축비(절대압 기준). ▸증기압축 냉동사이클에서 압축비 상승은 응축온도 상승(응축기 오염·냉각수 부족·냉매 과충전)을, 저하는 냉매부족·증발압 이상을 시사합니다. ASHRAE Handbook(Refrigeration)·설비공학편람 냉동사이클 이론 근거이며, 통상 2.0~3.5를 정상 압축비로 봅니다.',
    rows:[['ok','2.0 ~ 3.5','양호 — 정상 압축비'],['warn','3.5 ~ 4.2','점검 — 응축압력 상승'],['bad','> 4.2 또는 < 2.0','불량 — 냉매·응축기 진단']] },
  '연료효율':{ std:'KS B 6270(흡수식 냉온수기) · JIS B 8622 · ASHRAE Handbook · 고효율에너지기자재 · 설비공학편람', unit:'흡수식 COP',
    desc:'흡수식 냉온수기의 입력열량 대비 냉방출력 비(가스焚 COP). ▸적용식: COP=냉방능력[kcal/h]÷(연료소비량×발열량[kcal]). 2단(2중효용) 흡수식의 정격 COP≈1.2~1.4가 기준이며, 저하 시 연소불량·진공도 저하·용액결정을 시사합니다. KS B 6270·JIS B 8622·설비공학편람 흡수식 성능 근거입니다.',
    rows:[['ok','≥ 1.2','양호 — 2단 흡수식 기준'],['warn','1.0 ~ 1.2','점검 — 연소·진공'],['bad','< 1.0','불량 — 결정·진공저하']] },
  '부하율':{ std:'AHRI 550/590(IPLV 1·42·45·12%) · ASHRAE 90.1 App.G · 설비공학편람', unit:'운전 부하율',
    desc:'설계 냉방능력 대비 운전 부하율(운전능력÷설계능력). ▸AHRI 550/590 IPLV는 100·75·50·25% 부하에 1·42·45·12% 가중을 부여하며, 실운전은 40~100%대가 적정합니다. 25% 미만 과저부하는 사이클링·효율저하로 대수제어(운전대수 최적화) 검토 대상입니다. ASHRAE 90.1·설비공학편람 부분부하 관리 근거.',
    rows:[['ok','40 ~ 100%','양호 — 적정 부하대'],['warn','25 ~ 40%','점검 — 저부하 효율저하'],['bad','< 25%','불량 — 용량 적정성 재검토']] }
};
function showSrcPopup(cat,curLv){ const info=SRC_INFO[cat]; if(!info)return;
  const lvName={ok:'양호',warn:'점검 필요',bad:'불량'};
  const rows=info.rows.map(r=>'<tr class="'+(r[0]===curLv?'cur':'')+'"><td class="rng">'+r[1]+'</td><td><span class="lv-'+r[0]+'">'+lvName[r[0]]+'</span></td><td>'+(r[2].split('—')[1]?r[2].split('—')[1].trim():r[2])+'</td></tr>').join('');
  $('srcModalTitle').textContent=cat+' 판정 기준';
  $('srcModalBody').innerHTML='<div class="sm-std">출처: '+info.std+'</div><div class="sm-desc">'+info.desc+'</div>'+
    '<table><thead><tr><th>'+info.unit+'</th><th>판정</th><th>의미</th></tr></thead><tbody>'+rows+'</tbody></table>'+
    '<div class="sm-desc" style="margin-top:8px;color:#999;">※ 음영 행은 현재 측정값의 판정 구간입니다.</div>';
  $('srcModalMask').classList.add('on');
}
function showRefsSrc(){
  const stds=[
    ['AHRI 550/590 〔미국〕','Water-Chilling Packages 성능정격 — IPLV/NPLV 부분부하 가중(100·75·50·25%에 1·42·45·12%)'],
    ['AHRI 551/591 〔미국〕','상동 SI 단위판 — COP(kW/kW) 기준 성능정격'],
    ['ASHRAE 90.1 〔미국〕','Energy Standard — Table 6.8.1 냉동기 최소효율(FL·IPLV) · App.G 부분부하 곡선'],
    ['ASHRAE Handbook 〔미국〕','HVAC Systems &amp; Equipment / Refrigeration — 압축식·흡수식 부분부하 · 냉동사이클'],
    ['KS B 6270 〔한국〕','흡수식 냉온수기 — 성능 및 시험방법 (COP·연료효율)'],
    ['KS C IEC 60034-1 〔한국〕','회전전기기계 정격 및 성능 (구동전동기)'],
    ['고효율에너지기자재 〔한국〕','한국에너지공단 보급촉진 규정 — 냉동기·흡수식 최소 COP/IPLV'],
    ['설비공학편람 〔한국〕','대한설비공학회 제5판 — 냉동사이클·압축비·흡수식·부분부하 성능'],
    ['JIS B 8621 / B 8622 〔일본〕','냉동기 / 흡수냉온수기 — 성능시험 및 COP'],
    ['EN 14511 / 14825 〔유럽〕','칠러·열펌프 COP/EER 시험조건 · SEER/ESEER 계절효율 (Eurovent 인증)'],
    ['단위환산','1 usRT = 3.51685 kW = 3,024 kcal/h · 냉방능력[RT] = ΔT[℃] × 유량[LPM] × 60 ÷ 3024'],
    ['적용 계산식 〔산출식〕','전기식 COP = 냉방능력[kW] ÷ 소비전력[kW] · 흡수식 COP = 냉방능력[kcal/h] ÷ (연료량×발열량) · 압축비 = 응축압 ÷ 증발압'],
    ['부분부하 보정 〔이론〕','IPLV = 1 ÷ (0.01/A + 0.42/B + 0.45/C + 0.12/D), A~D = 100·75·50·25% 부하 성능 (AHRI 550/590)']
  ];
  const rows=stds.map(s=>'<tr><td class="rng" style="font-weight:700;color:#00838f;">'+s[0]+'</td><td>'+s[1]+'</td></tr>').join('');
  $('srcModalTitle').textContent='기준 및 출처 — 적용 표준 (상세)';
  $('srcModalBody').innerHTML='<div class="sm-desc">본 도구의 COP·부분부하·판정에 적용된 표준 및 상세 출처 목록입니다.</div>'+
    '<table><thead><tr><th>적용 표준</th><th>내용</th></tr></thead><tbody>'+rows+'</tbody></table>';
  $('srcModalMask').classList.add('on');
}
function closeSrcPopup(){ $('srcModalMask').classList.remove('on'); }

/* ===== 핸들러 ===== */
function update(){ const o=calc(curEq()); renderDataTable(); renderPerf(); renderTemp(); renderMetrics(); renderGauge(); renderDiag(); renderEqBox(); drawChart(); }
function recalcOut(){ const o=calc(curEq()); renderPerf(); renderTemp(); renderMetrics(); renderGauge(); renderDiag(); renderEqBox(); drawChart(); }
function onField(k,v){ const e=curEq(); e[k]=v;
  if(k==='name'){ renderTabs(); return; }
  if(k==='use') return;
  if(k==='type'){ update(); if($('srcModalMask').classList.contains('on'))showPlrSrc(); return; }
  renderAll();
}
function onKindSel(kind){ const e=curEq(); if(e.kind===kind)return; e.kind=kind;
  e.type=(TYPES[kind]||[])[0]; e.maker=(MAKERS[kind]||[])[0];
  if(kind==='냉동기'){ const cD=coolRT(e.chw.sD,e.chw.rD,e.chw.fD),cO=coolRT(e.chw.sO,e.chw.rO,e.chw.fO);
    if(cD>0)e.powD=Math.round(cD*RT_KW/5.5); if(cO>0)e.powO=Math.round(cO*RT_KW/6.0); }
  else { e.gasKcal=e.gasKcal||GAS_DEFAULT; if(e.fcO===''||e.fcO==null)e.fcO=56; if(e.fcD===''||e.fcD==null)e.fcD=88; }
  renderAll();
}
function onPlrMode(v){ curEq().plrMode=v; renderAll(); }
function onSub(g,k,v){ curEq()[g][k]= v===''?'':(+v); recalcOut(); }
function onRoot(k,v){ curEq()[k]= v===''?'':(+v); recalcOut(); }
function onRated(v){ curEq().ratedCOP= v===''?'':(+v); update(); }
function onManual(i,k,v){ curEq().manual[i][k]= v===''?'':(+v); update(); }
function addManual(){ curEq().manual.push({plr:'',cop:''}); update(); showPlrSrc(); }
function delManual(i){ curEq().manual.splice(i,1); update(); showPlrSrc(); }

function renderAll(){ renderTabs(); renderOverview(); renderDataTable(); renderPerf(); renderTemp(); renderMetrics(); renderGauge(); renderDiag(); renderEqBox(); drawChart(); }

/* ===== 저장 / 내보내기 / 메인 ===== */
const STORE_KEY='HIMEC_SAVE::chiller::' + (new URLSearchParams(location.search).get('projectId') || 'default');
function himecSave(){ try{ localStorage.setItem(STORE_KEY,JSON.stringify({curIdx,equips})); alert('현재 화면의 입력값이 저장되었습니다.'); }catch(e){ alert('저장 실패: '+e.message); } }
function loadSaved(){ try{ const r=localStorage.getItem(STORE_KEY); if(r){const d=JSON.parse(r); if(d.equips&&d.equips.length){equips=d.equips;curIdx=d.curIdx||0;return true;}} }catch(e){} return false; }
function himecMain(){
    location.href = '../tool_dashboard.html';
  }
window.himecSave=himecSave; window.himecMain=himecMain;

/* ====== URL 파라미터에서 프로젝트 정보 추출 ====== */
(function parseUrlParams() {
    var params = new URLSearchParams(window.location.search);
    var projectId   = params.get('projectId')   || null;
    var projectName = params.get('projectName') || null;

    /* 프로젝트명을 헤더 #project-name span에 삽입 */
    var nameEl = document.getElementById('project-name');
    if (projectName && nameEl) {
        nameEl.textContent = projectName;
        /* 브라우저 탭 제목에도 반영 */
        document.title = projectName + ' - 냉동기·냉온수기 성능분석';
    }
})();

window.addEventListener('DOMContentLoaded',function(){
  if(!loadSaved()) equips=[defaultEq('CH-01','냉동기')];
  renderAll(); setTimeout(drawChart,80);
});
window.addEventListener('resize',drawChart);
</script>

<div class="src-modal-mask" id="srcModalMask" onclick="if(event.target===this)closeSrcPopup()">
  <div class="src-modal">
    <div class="sm-head"><h3 id="srcModalTitle">판정 기준</h3><button class="sm-close" onclick="closeSrcPopup()">&times;</button></div>
    <div class="sm-body" id="srcModalBody"></div>
  </div>
</div>
<script>
/* === HIMEC 헤더 내보내기 (Tool-12 드롭다운 디자인 유지) === */
(function(){
  function closeMenu(){ var m=document.getElementById('himecExportMenu'); if(m) m.parentNode.removeChild(m); document.removeEventListener('click', outside, true); }
  function outside(e){ var m=document.getElementById('himecExportMenu'); if(m && !m.contains(e.target)) closeMenu(); }
  function himecExport(btn){
    if(document.getElementById('himecExportMenu')){ closeMenu(); return; }
    var m=document.createElement('div'); m.className='himec-menu'; m.id='himecExportMenu';
    m.innerHTML =
      '<button data-x="pdf"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/></svg>PDF로 저장</button>'+
      '<button data-x="xls"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="3" width="18" height="18" rx="2"/><line x1="9" y1="3" x2="9" y2="21"/><line x1="3" y1="9" x2="21" y2="9"/></svg>JSON 내보내기</button>';
    document.body.appendChild(m);
    var r=btn.getBoundingClientRect();
    var left=window.scrollX+r.right-m.offsetWidth; if(left<6) left=6;
    m.style.top=(window.scrollY+r.bottom+6)+'px'; m.style.left=left+'px';
    m.addEventListener('click', function(e){
      var t=e.target.closest('button'); if(!t) return;
      var x=t.getAttribute('data-x'); closeMenu();
      if(x==='pdf') window.print();
      else { try{ var b=new Blob([JSON.stringify({curIdx:curIdx,equips:equips},null,2)],{type:'application/json'}); var a=document.createElement('a'); a.href=URL.createObjectURL(b); a.download='냉동기_성능분석.json'; a.click(); }catch(err){ alert('내보내기 오류: '+err.message); } }
    });
    setTimeout(function(){ document.addEventListener('click', outside, true); }, 0);
  }
  window.himecExport=himecExport;
})();
</script>

<script>
/* === 센터 뷰 전환(운전 성능 <-> 현장 사진) + 사진 등록/촬영 === */
(function(){
  var PHOTO_LABELS = [
    "사진 1 (예: 장비 외관)",
    "사진 2 (예: 명판 / 사양)",
    "사진 3 (예: 냉수 배관)",
    "사진 4 (예: 냉각수 배관)",
    "사진 5 (예: 압력계 / 계측)",
    "사진 6 (예: 제어반 / 기타)"
  ];

  /* === 사진: 탭별 저장 (탭마다 독립 보관) === */
  var photoStore = {};   /* key(탭 식별자) -> [{cap,img}, ...] */
  var slotRefs   = [];   /* 사진 슬롯 DOM 참조 */
  var lastKey    = null;

  function activeTabKey(){
    var el = document.querySelector('.tab.active');
    if(el && el.id) return el.id;
    var tabs = document.querySelectorAll('.tab:not(.add)');
    for(var i=0;i<tabs.length;i++){ if(tabs[i].classList.contains('active')) return 'tabpos-'+i; }
    return 'tab-default';
  }

  function ensureRec(key){
    if(!photoStore[key]){
      var arr = [];
      for(var i=0;i<PHOTO_LABELS.length;i++){ arr.push({ cap:null, img:'' }); }
      photoStore[key] = arr;
    }
    return photoStore[key];
  }

  function loadPhotosForTab(){
    var grid = document.getElementById('photoGrid');
    if(!grid || !grid.dataset.built) return;
    var key = activeTabKey();
    lastKey = key;
    var rec = ensureRec(key);
    for(var i=0;i<slotRefs.length;i++){
      var s = slotRefs[i], r = rec[i];
      s.cap.value = (r && r.cap != null) ? r.cap : PHOTO_LABELS[i];
      var old = s.drop.querySelector('img');
      if(old) old.remove();
      if(r && r.img){
        var img = document.createElement('img');
        img.src = r.img;
        s.drop.appendChild(img);
        s.drop.classList.add('has-img');
      } else {
        s.drop.classList.remove('has-img');
      }
      s.input.value = '';
    }
  }
  window.loadPhotosForTab = loadPhotosForTab;

  /* 탭 전환/추가/삭제 자동 감지 → 해당 탭 사진 로드 */
  function watchTabs(){
    var anchor = document.querySelector('.tab.add') || document.querySelector('.tab');
    var bar = anchor ? anchor.parentNode : document.body;
    try{
      var mo = new MutationObserver(function(){
        if(activeTabKey() !== lastKey) loadPhotosForTab();
      });
      mo.observe(bar, { childList:true, subtree:true, attributes:true, attributeFilter:['class'] });
    }catch(e){}
  }
  if(document.readyState === 'loading') document.addEventListener('DOMContentLoaded', watchTabs);
  else watchTabs();

  function buildPhotoGrid(){
    var grid = document.getElementById('photoGrid');
    if(!grid || grid.dataset.built) return;
    grid.dataset.built = "1";
    slotRefs = [];
    for(var i=0;i<PHOTO_LABELS.length;i++){
      (function(idx){
        var slot = document.createElement('div');
        slot.className = 'photo-slot';

        var cap = document.createElement('input');
        cap.type = 'text';
        cap.className = 'photo-cap';
        cap.title = '제목을 클릭하여 편집하세요';
        cap.placeholder = PHOTO_LABELS[idx];
        cap.value = PHOTO_LABELS[idx];
        cap.addEventListener('input', function(){
          ensureRec(activeTabKey())[idx].cap = cap.value;
        });
        /* 입력창 클릭이 사진 촬영/선택으로 전파되지 않도록 차단 */
        cap.addEventListener('click', function(e){ e.stopPropagation(); });

        var drop = document.createElement('div');
        drop.className = 'photo-drop';
        drop.innerHTML =
          '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M23 19a2 2 0 0 1-2 2H3a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h4l2-3h6l2 3h4a2 2 0 0 1 2 2z"/><circle cx="12" cy="13" r="4"/></svg>' +
          '<div class="pd-title">사진 ' + (idx+1) + '</div>' +
          '<div class="pd-sub">클릭하여 촬영 / 선택</div>';

        var input = document.createElement('input');
        input.type = 'file';
        input.accept = 'image/*';
        input.setAttribute('capture','environment');
        input.style.display = 'none';

        var del = document.createElement('button');
        del.type = 'button';
        del.className = 'photo-del';
        del.title = '사진 삭제';
        del.innerHTML = '&times;';

        drop.appendChild(input);
        drop.appendChild(del);

        drop.addEventListener('click', function(e){
          if(e.target === del) return;
          input.click();
        });

        input.addEventListener('change', function(){
          var f = input.files && input.files[0];
          if(!f) return;
          var r = new FileReader();
          r.onload = function(ev){
            var old = drop.querySelector('img');
            if(old) old.remove();
            var img = document.createElement('img');
            img.src = ev.target.result;
            drop.appendChild(img);
            drop.classList.add('has-img');
            ensureRec(activeTabKey())[idx].img = ev.target.result;
          };
          r.readAsDataURL(f);
        });

        del.addEventListener('click', function(e){
          e.stopPropagation();
          var img = drop.querySelector('img');
          if(img) img.remove();
          drop.classList.remove('has-img');
          input.value = '';
          ensureRec(activeTabKey())[idx].img = '';
        });

        slot.appendChild(cap);
        slot.appendChild(drop);
        grid.appendChild(slot);
        slotRefs[idx] = { cap:cap, drop:drop, input:input, del:del };
      })(i);
    }
    loadPhotosForTab();
  }

  window.switchCenterView = function(view){
    var perf  = document.getElementById('perfView');
    var photo = document.getElementById('photoView');
    var title = document.getElementById('centerTitle');
    var bDoc  = document.getElementById('ciDoc');
    var bCam  = document.getElementById('ciCam');
    if(!perf || !photo) return;

    if(view === 'photo'){
      buildPhotoGrid();
      perf.style.display  = 'none';
      photo.style.display = 'flex';
      if(title) title.innerHTML = '&#9632; 현장 사진';
      bDoc.classList.remove('active');
      bCam.classList.add('active');
    } else {
      photo.style.display = 'none';
      perf.style.display  = 'flex';
      if(title) title.innerHTML = '&#9632; 운전 성능 분석표';
      bCam.classList.remove('active');
      bDoc.classList.add('active');
      /* 숨김 상태에서 캔버스 크기가 0이 되므로 다시 그린다 */
      if(typeof drawChart === 'function'){ try{ drawChart(); }catch(e){} }
    }
  };
})();
</script>

</body>
</html>
