<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HIMEC - Boiler Heat Balance Analysis Tool</title>
<link rel="icon" href="data:,">
<link rel="shortcut icon" href="data:,">
<style>
  * { margin:0; padding:20; box-sizing:border-box; }
  html, body {
    font-family:'Noto Sans KR', sans-serif;
    background:#f5f5f5; color:#333;
    overflow:hidden; height:100vh; width:100vw;
  }
  body { display:flex; flex-direction:column; }

  .page-container {
    padding:0 100px; flex:1; display:flex; flex-direction:column;
    overflow:hidden; min-height:0; background:#fff;
  }

  /* Header */
  .header {
    background:#fff; padding:8px 20px; border-bottom:1px solid #ddd; flex-shrink:0;
    margin-left:-100px; margin-right:-100px; padding-left:120px; padding-right:120px;
  }
  .header h1 { font-size:20px; font-weight:700; color:#222; }
  .header .sub { font-size:11px; color:#888; margin-top:2px; }
  .header h2 { font-size:15px; font-weight:600; color:#333; margin-top:4px; }

  /* 프로젝트명 앞에 [ 추가 */
  .header h2 #project-name:not(:empty)::before {
      content: "[";
  }

  /* 프로젝트명 뒤에 ] 추가 */
  .header h2 #project-name:not(:empty)::after {
      content: "]";
  }
  .header-right { position:absolute; bottom:8px; right:20px; display:flex; gap:8px; }
  .header-right button {
    padding:8px 0; width:90px; border:none; border-radius:4px;
    font-size:10px; font-weight:600; cursor:pointer; text-align:center;
  }
  .btn-save, .btn-file { background:#e85d24; color:#fff; }
  .btn-main { background:#555f; color:#fff; }
  .btn-save:hover, .btn-file:hover, .btn-main:hover { opacity:.85; }

  /* Tabs */
  .tab-bar { display:flex; padding:4px 20px 0; background:#fff; gap:4px; flex-shrink:0; }
  .tab {
    padding:5px 20px; border-radius:6px 6px 0 0; font-size:12px; font-weight:600;
    cursor:pointer; border:none; background:#bbb; color:#fff; position:relative;
    padding-right:28px !important;
  }
  .tab.active { background:#00838f; color:#fff; }
  .tab.add { background:#999; color:#fff; font-size:14px; padding:5px 16px; padding-right:16px !important; }
  .tab .tab-close {
    position:absolute; right:6px; top:50%; transform:translateY(-50%);
    width:16px; height:16px; border-radius:50%; border:none; background:transparent;
    color:rgba(255,255,255,.7); font-size:13px; line-height:16px; text-align:center; cursor:pointer; padding:0;
  }
  .tab .tab-close:hover { background:rgba(255,0,0,.6); color:#fff; }

  /* Main 3-column */
  .main {
    display:grid; grid-template-columns:1fr 1fr 1fr; gap:0;
    padding:0 0 30px 0; flex:1; min-height:0; overflow:hidden;
  }
  .panel {
    background:#fff; padding:10px 12px; display:flex; flex-direction:column;
    overflow:hidden; min-height:0;
  }
  .panel + .panel { border-left:1px solid #eee; }
  /* 좌측 패널 오토사이즈(하단 클리핑) 제거: 내용 높이 기준, 넘치면 스크롤 */
  #left-panel{ overflow-y:auto; overflow-x:hidden; justify-content:flex-start; }

  .section-title { font-size:12px; font-weight:700; margin-bottom:4px; color:#222; flex-shrink:0; }
  .section-title.mt { margin-top:6px; }
  #sec-donut .section-title.mt { margin-top:20px; }  /* 전열 회수량 카드 -> 회수 열량 분포 제목 간격 */

  .chk-label { display:flex; align-items:center; gap:6px; font-size:11px; font-weight:600;
    color:#444; margin:6px 0 3px; flex-shrink:0; }
  .chk-label .box { width:11px; height:11px; border:1.5px solid #00838f; border-radius:2px;
    display:inline-block; position:relative; flex:none; }
  .chk-label input { display:none; }
  .chk-label .box.on::after { content:""; position:absolute; left:2px; top:-1px; width:4px; height:8px;
    border:solid #00838f; border-width:0 2px 2px 0; transform:rotate(45deg); }
  .chk-label .src { font-size:9px; font-weight:600; color:#888; margin-left:4px; }
  .chk-label .tag1 { font-size:9px; font-weight:700; color:#d64545; background:#fdf3f3; border:1px solid #f3c9c9; padding:0 5px; border-radius:3px; margin-left:4px; }
  .chk-label .tag2 { font-size:9px; font-weight:700; color:#00838f; background:#e0f7fa; border:1px solid #b8e3e8; padding:0 5px; border-radius:3px; margin-left:4px; }

  /* info-table */
  .info-table {
    width:100%; border-collapse:separate; border-spacing:0; table-layout:fixed;
    margin-bottom:6px; font-size:10px; flex-shrink:0;
  }
  .info-table th, .info-table td {
    border:1px solid #fff; padding:6px 5px; border-bottom:1.5px solid #ccc; text-align:center;
  }
  .info-table th { background:rgba(108,122,137,0.2); color:#3A4A57; font-weight:600; font-size:11px; }
  .info-table tr:first-child th:first-child { border-top-left-radius:8px; }
  .info-table tr:first-child th:last-child { border-top-right-radius:8px; }
  .info-table td { background:#fff; }
  .info-table input, .info-table select {
    width:100%; border:none; text-align:center; font-size:12px; background:transparent;
    outline:none; padding:4px 2px; font-family:inherit; color:#333;
  }
  .info-table select { text-align:left; cursor:pointer; }
  .value-unit { display:inline-flex; align-items:center; justify-content:center; gap:3px; }
  .value-unit input { width:auto; min-width:30px; max-width:62px; text-align:center; padding-right:0; }
  .value-unit .unit { font-size:11px; color:#888; white-space:nowrap; }
  .info-table .highlight-cell { background:#e0f7fa; color:#00838f; font-weight:700; }
  #left-panel .info-table th:first-child, #left-panel .info-table td:first-child { border-left-color:transparent; }
  #left-panel .info-table th:last-child, #left-panel .info-table td:last-child { border-right-color:transparent; }
  .note-s { font-size:9px; color:#888; margin:2px 0 4px; text-align:right; flex-shrink:0; }

  /* calc-table */
  .calc-table { width:100%; border-collapse:separate; border-spacing:0; font-size:10.5px; margin-bottom:8px; }
  /* ===== 이미지 화살표 두 곳 간격 30px ===== */
  #center-panel .calc-table { margin-bottom:0; }
  #center-panel .chk-label { margin-top:6; }
  #center-panel #sec-ind { margin-bottom:50px; }            /* 화살표1: 직접 열손실 분해 앞 간격 50px */
  #center-panel #sec-dir .calc-table + .tbl-cap { margin-top:20px; } /* 화살표2: 출열부 앞 간격 20px */
  .calc-table th, .calc-table td { padding:11px 8px; border-bottom:1px solid #e2e2e2; text-align:center; vertical-align:middle; }
  .calc-table th { background:#e8e8e8; color:#555; font-weight:600; font-size:10.5px; }
  .calc-table tr:first-child th:first-child { border-top-left-radius:6px; }
  .calc-table tr:first-child th:last-child { border-top-right-radius:6px; }
  .calc-table td.fx { color:#777; font-size:9.5px; }
  .calc-table td.num { text-align:center; font-variant-numeric:tabular-nums; font-weight:700; white-space:nowrap; }
  .calc-table tr.sub td { background:#ececec; font-weight:800; border-top:1.5px solid #c9c9c9; }
  .calc-table tr.out td { background:#f2f2f2; font-weight:700; }
  .calc-table tr.eff td { background:#e2e2e2; font-weight:800; border-top:1.5px solid #c9c9c9; }
  .tbl-cap { font-size:10.5px; font-weight:700; color:#333; margin:6px 0 4px; display:flex; align-items:center; gap:6px; }
  .tbl-cap .src { font-size:9px; font-weight:400; color:#808080; background:transparent; border:none; padding:1px 6px; border-radius:4px; }

  .residual { font-size:8px; color:#555; background:#f2f2f2; border:0.5px solid #ddd;
    border-radius:6px; padding:8px 10px; margin-top:8px; flex-shrink:0; line-height:1.45; }

  /* metric cards */
  .metrics-area { display:flex; flex-direction:column; gap:10px; flex-shrink:0; }
  .metric-card {
    background:transparent; border:none; border-bottom:1.5px solid #ccc; border-radius:5px;
    padding:5.5px 1px 2px; display:flex; justify-content:space-between; align-items:center; flex-shrink:0;
  }
  .metric-card .ml { flex:1; }
  .metric-label { font-size:11px; color:#00838f; line-height:1.2; font-weight:bold; }
  .metric-sub { font-size:8.5px; color:#999; font-weight:500; margin-top:2px; }
  .metric-value { font-size:26px; font-weight:700; color:#ff8c00; min-width:45px; text-align:right; }
  .metric-unit { font-size:12px; color:#888; margin-left:2px; vertical-align:super; }

  /* donut */
  .donut-box { display:flex; gap:18px; align-items:center; padding:10px 50px; flex:1; min-height:0; }
  .donut-box svg { width:auto; height:clamp(150px, 38vh, 200px); aspect-ratio:1/1; max-width:55%; flex:none; }
  .legend { display:flex; flex-direction:column; gap:5px; flex:1; }
  .legend .li { display:flex; align-items:center; gap:8px; font-size:11px; color:#444; }
  .legend .sw { width:12px; height:12px; border-radius:3px; flex:none; }
  .legend .lv { margin-left:auto; font-weight:500; font-variant-numeric:tabular-nums; }

  /* diagnosis */
  .diag { display:flex; flex-direction:column; gap:5px; }
  .diag .d { display:flex; justify-content:space-between; align-items:center; gap:10px;
    padding:6px 10px; border-radius:5px; border:none; border-left:3px solid #ccc;
    background:#fafafa; line-height:1.35; }
  .diag .d .dhead { font-size:11.5px; font-weight:700; color:#333; white-space:nowrap; flex:none; }
  .diag .d .dhead .dstat { font-weight:800; margin-left:2px; }
  .diag .d .dbody { text-align:right; font-size:10px; color:#555; min-width:0; }
  .diag .d .dsrc { display:block; font-size:8.5px; color:#999; font-weight:600; margin-top:1px;
    cursor:pointer; }

  /* 설계 총괄계수 : 표준값 기본 + 수정 시 색상 변경 */
  .urow { display:flex; align-items:center; justify-content:center; gap:4px; flex-wrap:nowrap; }
  .ustd-sel { flex:1 1 auto; min-width:0; max-width:130px; font-size:10px; padding:1px 2px;
    border:1px solid #cfd6dc; border-radius:3px; background:#fff; color:#333;
    white-space:nowrap; text-overflow:ellipsis; }
  .urow .value-unit { flex:0 0 auto; }
  #uDesign.ustd-input { color:#00838f; font-weight:700; }      /* 표준값 상태 */
  #uDesign.ustd-input.edited { color:#d23f3f; font-weight:700; } /* 사용자 수정값 */
  .ustd-src { display:inline; font-size:9px; color:#1268c3; font-weight:600;
    cursor:pointer; white-space:nowrap; }
  .ustd-src:hover { color:#0b4e96; }
  .uedit-mark { color:#d23f3f; font-size:9px; font-weight:700; white-space:nowrap; }

  /* 출처 기준 요약 팝업 */
  .src-modal-mask { display:none; position:fixed; inset:0; background:rgba(0,0,0,.42);
    z-index:9999; align-items:center; justify-content:center; }
  .src-modal-mask.on { display:flex; }
  .src-modal { background:#fff; width:380px; max-width:92vw; max-height:82vh; overflow-y:auto; overflow-x:hidden;
    border-radius:8px; box-shadow:0 10px 36px rgba(0,0,0,.25); }
  .src-modal .sm-head { display:flex; align-items:center; justify-content:space-between;
    padding:12px 16px; border-bottom:1px solid #eee; background:#00838f; border-radius:8px 8px 0 0; }
  .src-modal .sm-head h3 { font-size:14px; font-weight:700; color:#fff; }
  .src-modal .sm-head .sm-close { border:none; background:transparent; color:#fff; font-size:20px;
    line-height:1; cursor:pointer; padding:0 2px; }
  .src-modal .sm-body { padding:14px 16px; }
  .src-modal .sm-std { font-size:9px; font-weight:700; color:#00838f; margin-bottom:8px; }
  .src-modal .sm-desc { font-size:9px; color:#555; line-height:1.5; margin-bottom:10px; }
  .src-modal table { width:100%; border-collapse:collapse; font-size:9px; }
  .src-modal th, .src-modal td { border:1px solid #e3e3e3; padding:5px 8px; text-align:left; word-break:break-word; overflow-wrap:anywhere; }
  .src-modal th { background:#f4f4f4; font-weight:700; color:#333; }
  .src-modal td.rng { white-space:normal; word-break:keep-all; overflow-wrap:anywhere; font-variant-numeric:tabular-nums; }
  .src-modal .lv-ok { color:#00838f; font-weight:700; }
  .src-modal .lv-warn { color:#FFDC9F; font-weight:700; }
  .src-modal .lv-bad { color:#ED7458; font-weight:700; }
  .src-modal tr.cur td { background:#fff8e1; }
  .d.ok { background:transparent; border-left-color:#00838f; } .d.ok .dstat { color:#00838f; }
  .d.warn { background:transparent; border-left-color:#FFDC9F; } .d.warn .dstat { color:#FFDC9F; }
  .d.bad { background:transparent; border-left-color:#ED7458; } .d.bad .dstat { color:#ED7458; }

  /* refs card */
  .refs-card { border:none; border-radius:0; background:transparent; padding:0 2px;
    flex:0 0 auto; min-height:0; overflow:hidden; margin-top:30px; text-align:right; }
  .refs-card h3 { font-size:10px; font-weight:700; color:#333; margin-bottom:6px; }
  .refs-sub { font-size:8px; font-weight:400; color:#999; text-transform:uppercase; letter-spacing:.3px;
    margin:6px 0 0; padding-bottom:0; border-bottom:none; }
  .refs-clickable { cursor:pointer; transition:background .12s; }
  .refs-clickable:hover { background:transparent; }
  .refs-clickable:hover h3 { color:#333; }
  .refs-more { font-size:8px; font-weight:700; color:#999; margin-left:4px; }
  .std-list { list-style:none; font-size:8px; font-weight:400; color:#888; }
  .std-list li { padding:4px 0; border-bottom:1px dashed #e2e2e2; line-height:1.45; font-weight:400; }
  .std-list li b { color:#555; font-weight:400; }

  .calc-card { flex:1; min-height:0; overflow-y:auto; display:flex; flex-direction:column; }
  .right-scroll { flex:none; overflow:visible; }

  /* Copyright */
  .copyright {
    background:#fff; border-top:1px solid #ddd; padding:6px 20px;
    margin-left:-100px; margin-right:-100px; padding-left:120px; padding-right:120px;
    text-align:center; font-size:10px; color:#888; flex-shrink:0;
  }

  @media (max-width:1600px) {
    .page-container { padding:0 60px; }
    .header { margin-left:-60px; margin-right:-60px; padding-left:80px; padding-right:80px; }
    .copyright { padding:6px 80px; margin-left:-60px; margin-right:-60px; }
  }
  @media (max-width:1300px) {
    .page-container { padding:0 30px; }
    .header { margin-left:-30px; margin-right:-30px; padding-left:50px; padding-right:50px; }
    .copyright { padding:6px 50px; margin-left:-30px; margin-right:-30px; }
  }
  @media (max-width:1100px) {
    .page-container { padding:0 15px; overflow:auto; }
    .header { margin-left:-15px; margin-right:-15px; padding-left:35px; padding-right:35px; }
    .copyright { padding:6px 35px; margin-left:-15px; margin-right:-15px; }
    .main { grid-template-columns:1fr 1fr; overflow:visible; }
    .panel { overflow:visible; }
    .calc-card, .right-scroll, .refs-card { overflow:visible; }
  }
  @media (max-width:700px) {
    .main { grid-template-columns:1fr; }
  }
  .info-table input::placeholder { color:#aaa; font-style:italic; font-size:10px; }

  /* === 보조 태그 스타일 === */
  .chk-label .tagOA { font-size:9px; font-weight:700; color:#1769aa; background:#e8f1fb; border:1px solid #bcd6ef; padding:0 5px; border-radius:3px; margin-left:4px; }
  .chk-label .tagRA { font-size:9px; font-weight:700; color:#c2691c; background:#fdf3e8; border:1px solid #f1d4b0; padding:0 5px; border-radius:3px; margin-left:4px; }
  #effStdSrc { display:inline; font-size:9px; color:#808080; font-weight:600; cursor:pointer; white-space:nowrap; }
  #effStdSrc:hover { color:#0b4e96; }
  #esDesign.ustd-input { color:#00838f; font-weight:700; }
  #esDesign.ustd-input.edited { color:#d23f3f; font-weight:700; }

</style>
<style id="himec-iconbtn-style">
/* === HIMEC 아이콘 버튼 (첨부 이미지 스타일) === */
.header-right{ gap:6px !important; }
.header-right button{
  width:34px !important; height:34px !important; padding:0 !important;
  background:#ffffff !important; color:#555 !important;
  border:1px solid #d0d0d0 !important; border-radius:8px !important;
  display:inline-flex !important; align-items:center; justify-content:center;
  box-sizing:border-box;
}
.header-right button:hover{ background:#f5f5f5 !important; border-color:#bbb !important; }
.header-right button svg{ width:18px; height:18px; display:block; stroke:#555; }
.header-right button.btn-save:hover svg{ stroke:#e85d24; }
.header-right button.btn-file:hover svg{ stroke:#e85d24; }
/* 내보내기 드롭다운 메뉴 */
.himec-menu{ position:absolute; z-index:99999; background:#fff; border:1px solid #ccc;
  border-radius:8px; box-shadow:0 6px 18px rgba(0,0,0,.15); padding:4px; min-width:178px; }
.himec-menu button{ display:flex !important; align-items:center; gap:8px; width:100% !important;
  height:auto !important; background:none !important; border:none !important; color:#222 !important;
  padding:9px 12px !important; font-size:13px; text-align:left; cursor:pointer; border-radius:6px !important; }
.himec-menu button:hover{ background:#f1f1f1 !important; }
.himec-menu button svg{ width:16px; height:16px; stroke:#555; flex:0 0 auto; }
@media print{ .header-right{ display:none !important; } .himec-menu{ display:none !important; } }
</style>

<style id="himec-unify-portrait">

/* ===== [TABLE UNIFY → Tool-09 .info-table 규격] .calc-table
   헤더색/테두리/라운드/폰트만 통일. 숫자정렬·의미색(빨강·파랑·합계행 등)은 보존 ===== */
.calc-table { border-collapse:separate !important; border-spacing:0 !important; }
.calc-table th, .calc-table td { border:1px solid #ffffff !important; border-bottom:1.5px solid #ccc !important; padding:6.6px 5px !important; text-align:center !important; }
.calc-table th { background:#e8e8e8 !important; color:#555 !important; font-weight:600 !important; font-size:11px !important; }
.calc-table tr:first-child th:first-child { border-top-left-radius:8px !important; }
.calc-table tr:first-child th:last-child { border-top-right-radius:8px !important; }
.calc-table input { font-size:12px !important; }
.calc-table select { font-size:11px !important; }
/* ===== [TABLE UNIFY] end ===== */

@media (orientation: portrait){
  html, body{ height:auto !important; min-height:100vh !important; overflow:visible !important; width:auto !important; }
  body .page-container{ height:auto !important; overflow:visible !important; }
  body .main{
    display:grid !important;
    grid-template-columns:1fr !important;
    grid-template-rows:auto !important;
    grid-auto-flow:row !important;
    align-items:start !important;
    height:auto !important;
    overflow:visible !important;
  }
  body .main > .panel{
    width:100% !important;
    height:auto !important;
    min-height:0 !important;
    overflow:visible !important;
  }
  /* 차트/그래프가 height:100% 부모 붕괴로 사라지지 않도록 최소 높이 확보 */
  body .main canvas, body .main svg{ height:auto !important; min-height:240px !important; }
  body .main .chart-wrapper, body .main .chart-canvas-container, body .main .bar-chart-container,
  body .main .donut-container, body .main .hbar-chart, body .main .chart-area, body .main .graph-box{
    height:auto !important; min-height:240px !important;
  }
  body .main, body .main *{ overflow-wrap:anywhere; word-break:keep-all; }
}

  /* === Tool-10 콘텐츠용 클래스 보강 === */
  .dsrc.clk, .src.clk, .metric-sub.clk, .fx.clk { cursor:pointer; }
  .ref-note { font-size:10px; color:#6a5d2e; background:#fdf9ec; border:1px solid #f0e2b5;
    border-radius:6px; padding:8px 10px; margin-top:8px; line-height:1.5; }
</style>

<style id="ph-uniform">
/* 입력 안내문구 통일 (10.5px / weight 400 / italic) */
input::placeholder, textarea::placeholder{
  font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; opacity:1; color:#9aa3ab !important;
}
input::-webkit-input-placeholder, textarea::-webkit-input-placeholder{
  font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important;
}
input:-ms-input-placeholder, textarea:-ms-input-placeholder{
  font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important;
}
/* 실제 입력값은 정상(똑바른) 글씨 */
input, textarea{ font-style:normal; }
/* select 안내문구(기본 미선택 항목) 통일 - 안내일 때만 기울임 */
select.ph-empty{ font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important; }
option.ph-opt{ font-size:10.5px; font-weight:400; font-style:italic; color:#9aa3ab; }
select:has(option.ph-opt:checked){ font-size:10.5px !important; font-weight:400 !important; font-style:italic !important; color:#9aa3ab !important; }
/* 실제 옵션 선택 시 정상 글씨 */
select{ font-style:normal; }

/* === 센터 뷰 토글 아이콘 + 현장 사진 === */
.center-head{ display:flex; align-items:center; justify-content:space-between; gap:8px; margin-bottom:4px; }
.center-head .section-title{ margin-bottom:0; }
.center-icons{ display:flex; gap:6px; flex-shrink:0; }
.ci-btn{
  width:30px; height:30px; padding:0; cursor:pointer;
  background:#fff; color:#666; border:1px solid #d0d0d0; border-radius:7px;
  display:inline-flex; align-items:center; justify-content:center; box-sizing:border-box;
  transition:background .15s, color .15s, border-color .15s;
}
.ci-btn svg{ width:17px; height:17px; }
.ci-btn:hover{ background:#f5f5f5; }
.ci-btn.active{ color:#00838f; border-color:#00838f; background:#e0f7fa; }

.photo-view{ flex:1; min-height:0; overflow-y:auto; display:flex; flex-direction:column; }
.photo-grid{ display:grid; grid-template-columns:1fr 1fr; gap:12px; padding-top:6px; }
.photo-slot{ display:flex; flex-direction:column; min-width:0; }
.photo-cap{ font-size:10px; color:#555; padding:5px 8px; background:#f7f7f7;
  border:1px solid #e2e2e2; border-bottom:none; border-radius:6px 6px 0 0;
  width:100%; box-sizing:border-box; font-family:inherit; outline:none; cursor:text;
  transition:background .15s, border-color .15s; }
.photo-cap::placeholder{ color:#b0b0b0; }
.photo-cap:hover{ background:#eef1f3; }
.photo-cap:focus{ background:#fff; border-color:#00838f; color:#222; }
.photo-drop{ position:relative; border:1px dashed #cfcfcf; border-radius:0 0 6px 6px;
  min-height:170px; background:#f2f3f5; cursor:pointer; overflow:hidden;
  display:flex; flex-direction:column; align-items:center; justify-content:center; gap:6px; color:#9aa0a6; }
.photo-drop:hover{ background:#f0fbfc; border-color:#00838f; }
.photo-drop svg{ width:26px; height:26px; }
.photo-drop .pd-title{ font-size:12px; font-weight:600; color:#666; }
.photo-drop .pd-sub{ font-size:10px; }
.photo-drop img{ position:absolute; inset:0; width:100%; height:100%; object-fit:cover; object-position:center; background:#fff; }
.photo-del{ position:absolute; top:6px; right:6px; z-index:2; width:22px; height:22px;
  border:none; border-radius:5px; cursor:pointer; background:rgba(0,0,0,.55); color:#fff;
  font-size:14px; line-height:1; display:none; align-items:center; justify-content:center; }
.photo-drop.has-img .photo-del{ display:inline-flex; }

</style>
</head>

<body>

<div class="page-container">
<!-- Header -->
<div class="header" style="position:relative;">
  <h1>HIMEC &minus; Mechanical Facility Aging Diagnosis System</h1>
  <div class="sub">(주)하이멕 &minus; 기계설비 노후화 진단</div>
  <h2 id="pageTitle"><span id="project-name"></span>Boiler Heat Balance Analysis Tool</h2>
  <div class="header-right">
    <button class="btn-main" onclick="himecMain()" title="Main" aria-label="Main"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg></button>
    <button class="btn-save" onclick="himecSave()" title="저장(화면 입력값 저장)" aria-label="저장"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 21H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11l5 5v11a2 2 0 0 1-2 2z"/><polyline points="17 21 17 13 7 13 7 21"/><polyline points="7 3 7 8 15 8"/></svg></button>
    <button class="btn-file" onclick="himecExport(this)" title="파일 내보내기 (PDF / Excel)" aria-label="파일 내보내기"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 8v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8"/><polyline points="3 8 3 4 21 4 21 8"/><line x1="12" y1="12" x2="12" y2="18"/><polyline points="9 15 12 18 15 15"/></svg></button>
  </div>
</div>

<!-- Tabs -->
<div class="tab-bar">
  <button class="tab active" id="tab-1" onclick="switchTab(1)">B-01 #01<span class="tab-close" onclick="event.stopPropagation();removeTab(1)">&#10005;</span></button>
  <button class="tab add" onclick="addTab()">+</button>
</div>

<!-- Main -->
<div class="main">

  <!-- LEFT -->
  <div class="panel" id="left-panel">
    <div class="section-title">&#9632; 장비 개요</div>
    <table class="info-table">
      <tr><th>장비명</th><th>보일러 Type</th><th>연료 종류</th><th>비고</th></tr>
      <tr>
        <td><input id="inp-name" onchange="recalc()" placeholder="입력 해주세요"></td>
        <td><select class="ph-empty" id="inp-type" onchange="onTypeChange()">
          <option class="ph-opt" value="" selected disabled>입력 해주세요</option><option value="vacuum">진공온수</option>
          <option value="hotwater">일반온수</option>
          <option value="steam">스팀(증기)</option>
        </select></td>
        <td><select class="ph-empty" id="inp-fuel" onchange="applyFuel();recalc()">
          <option class="ph-opt" value="" selected disabled>입력 해주세요</option><option value="LNG">LNG(도시가스)</option>
          <option value="LPG">LPG(프로판)</option>
          <option value="diesel">경유</option>
          <option value="hfo">중유(B-C)</option>
        </select></td>
        <td><input id="inp-note" onchange="recalc()" placeholder="입력 해주세요"></td>
      </tr>
    </table>

    <div class="section-title mt">&#9632; 열정산 측정값</div>

    <label class="chk-label">연료 사용량</label>
    <table class="info-table">
      <tr><th>저위발열량 LHV</th><th>연료 소비량</th></tr>
      <tr>
        <td><span class="value-unit"><input id="lhv" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit" id="lhvU">kcal/Nm&sup3;</span></span></td>
        <td><span class="value-unit"><input id="fuelRate" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit" id="frU">Nm&sup3;/h</span></span></td>
      </tr>
    </table>

    <!-- 온수 -->
    <div id="waterInputs">
      <label class="chk-label" id="effOutLabel">온수 측정(효율출열)</label>
      <table class="info-table">
        <tr><th>순환수 유량</th><th>비열(물)</th><th>입구(환수) 온도</th><th>출구(공급) 온도</th></tr>
        <tr>
          <td><span class="value-unit"><input id="flow" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">L/min</span></span></td>
          <td><span class="value-unit"><input id="cp" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">kcal/kg&middot;&#8451;</span></span></td>
          <td><span class="value-unit"><input id="tIn" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">&#8451;</span></span></td>
          <td><span class="value-unit"><input id="tOut" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">&#8451;</span></span></td>
        </tr>
      </table>
    </div>

    <!-- 증기 -->
    <div id="steamInputs" style="display:none;">
      <label class="chk-label">증기 측정(효율출열)</label>
      <table class="info-table">
        <tr><th>증기 발생량</th><th>증기압력(g)</th><th>급수 온도</th><th>블로다운률</th></tr>
        <tr>
          <td><span class="value-unit"><input id="steamRate" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">kg/h</span></span></td>
          <td><span class="value-unit"><input id="steamP" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">bar&middot;g</span></span></td>
          <td><span class="value-unit"><input id="feedT" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">&#8451;</span></span></td>
          <td><span class="value-unit"><input id="blow" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">%</span></span></td>
        </tr>
      </table>
      <div class="note-s" id="steamEnth">포화증기 엔탈피: 내장 증기표 자동 적용</div>
    </div>

    <label class="chk-label">배가스 측정<span class="src clk" onclick="showRefsSrc()" title="클릭하면 적용 표준 보기">(Siegert 식 입력)</span></label>
    <table class="info-table">
      <tr><th>배기온도 T<sub>g</sub></th><th>외기 T<sub>a</sub></th><th>배기 O&#8322;</th><th>배기 CO</th><th>방사&middot;기타</th></tr>
      <tr>
        <td><span class="value-unit"><input id="tgas" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">&#8451;</span></span></td>
        <td><span class="value-unit"><input id="tair" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">&#8451;</span></span></td>
        <td><span class="value-unit"><input id="o2" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">%</span></span></td>
        <td><span class="value-unit"><input id="co" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">ppm</span></span></td>
        <td><span class="value-unit"><input id="rad" type="number" step="any" onchange="recalc()" placeholder="입력 해주세요"><span class="unit">%</span></span></td>
      </tr>
    </table>

    <!-- 기준 및 출처 (클릭 시 팝업) -->
    <div class="refs-card refs-clickable" onclick="showRefsSrc()" title="클릭하면 적용 표준&middot;상세 출처를 팝업으로 봅니다">
      <h3>기준 및 출처 <span class="refs-more">&#9432; 상세 보기</span></h3>
      <div class="refs-sub">적용 표준 (상세 출처) &mdash; 클릭하여 전체 목록 보기</div>
    </div>
  </div>

  <!-- CENTER -->
  <div class="panel" id="center-panel">
    <div class="center-head">
      <div class="section-title" id="centerTitle">&#9632; 열정산표</div>
      <div class="center-icons">
        <button type="button" class="ci-btn active" id="ciDoc" onclick="switchCenterView('perf')" title="열정산표 보기" aria-label="열정산표">
          <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="8" y1="13" x2="16" y2="13"/><line x1="8" y1="17" x2="16" y2="17"/><line x1="8" y1="9" x2="10" y2="9"/></svg>
        </button>
        <button type="button" class="ci-btn" id="ciCam" onclick="switchCenterView('photo')" title="현장 사진 등록/촬영" aria-label="현장 사진 등록/촬영">
          <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M23 19a2 2 0 0 1-2 2H3a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h4l2-3h6l2 3h4a2 2 0 0 1 2 2z"/><circle cx="12" cy="13" r="4"/></svg>
        </button>
      </div>
    </div>
    <div class="calc-card" id="perfView">
      <!-- 간접 -->
      <label class="chk-label"><input type="checkbox" id="tg-ind" checked onchange="toggleSec()"><span class="box on" id="box-ind"></span>간접 열손실 분해</label>
      <div id="sec-ind">
        <div class="tbl-cap">열정산표 (간접법 열손실 분해)<span class="src clk" onclick="showRefsSrc()" title="클릭하면 적용 표준 보기">Siegert &middot; KS B 6205 5.2</span></div>
        <table class="calc-table">
          <tr><th style="width:38%">항목</th><th>산식&middot;출처</th><th style="width:18%;text-align:right">손실 [%]</th></tr>
          <tr><td>배기가스 손실 L_배기</td><td class="fx">Siegert (T&#8330;&minus;T&#8336;)(A&#8322;/(21&minus;O&#8322;)+B)</td><td class="num" id="v-lflue">&ndash;</td></tr>
          <tr><td>불완전연소 손실 L_CO</td><td class="fx">CO 약산식 (EN 12953 부속)</td><td class="num" id="v-lco">&ndash;</td></tr>
          <tr><td>방사&middot;기타 손실 L_방사</td><td class="fx">입력값 (ASME PTC 4)</td><td class="num" id="v-lrad">&ndash;</td></tr>
          <tr class="sub"><td>총 손실</td><td class="fx">&Sigma; L</td><td class="num" id="v-lsum">&ndash;</td></tr>
          <tr class="eff"><td>간접법 효율 &eta;<sub>i</sub></td><td class="fx">100 &minus; &Sigma;L</td><td class="num" id="v-effi-ind">&ndash;</td></tr>
        </table>
      </div>

      <!-- 직접 -->
      <label class="chk-label"><input type="checkbox" id="tg-dir" checked onchange="toggleSec()"><span class="box on" id="box-dir"></span>직접 열손실 분해</label>
      <div id="sec-dir">
        <div class="tbl-cap">입열부 (Heat Input)</div>
        <table class="calc-table">
          <tr><th style="width:34%">항목</th><th>산식&middot;출처</th><th style="text-align:right">kcal/h</th><th style="width:13%;text-align:right">%</th></tr>
          <tr><td>연료의 연소열</td><td class="fx">연료량(실측) &times; LHV &middot; KS B 6205 5.1</td><td class="num" id="v-qin1">&ndash;</td><td class="num">100.0</td></tr>
          <tr class="sub"><td>입열 계</td><td class="fx">Q<sub>in</sub> = 연료량 &times; LHV</td><td class="num" id="v-qin2">&ndash;</td><td class="num">100.0</td></tr>
        </table>
        <div class="tbl-cap">출열부 (Heat Output) &mdash; 직접법: 유효출열 + 손실(차감)</div>
        <table class="calc-table">
          <tr><th style="width:34%">항목</th><th>방법&middot;출처</th><th style="text-align:right">kcal/h</th><th style="width:13%;text-align:right">%</th></tr>
          <tr class="out"><td>유효출열 Q<sub>out</sub></td><td class="fx">직접법 실측 &middot; KS B 6205 5.1</td><td class="num" id="v-qout">&ndash;</td><td class="num" id="v-qoutp">&ndash;</td></tr>
          <tr class="sub"><td>출열 계</td><td class="fx">&Sigma; = Q<sub>in</sub></td><td class="num" id="v-qout2">&ndash;</td><td class="num" id="v-qoutp2">&ndash;</td></tr>
          <tr class="eff"><td>직접법 효율 &eta;<sub>d</sub></td><td class="fx">유효출열 / 입열 &times; 100 &middot; KS B 6205 5.1</td><td class="num"></td><td class="num" id="v-effd-tbl">&ndash;</td></tr>
          <tr class="eff"><td>간접법 효율 &eta;<sub>i</sub></td><td class="fx">100 &minus; &Sigma;손실 &middot; KS B 6205 5.2</td><td class="num"></td><td class="num" id="v-effi-tbl">&ndash;</td></tr>
        </table>
      </div>
      <div class="residual" id="residual">&ndash;</div>
    </div>

    <div class="photo-view" id="photoView" style="display:none;">
      <div class="tbl-cap">현장 사진 <span class="src">아이콘/영역을 클릭하여 촬영 또는 파일 선택</span></div>
      <div class="photo-grid" id="photoGrid"></div>
    </div>
  </div>

  <!-- RIGHT -->
  <div class="panel" id="right-panel">
    <div class="section-title">&#9632; 효율 산정 결과</div>
    <div class="metrics-area">
      <div class="metric-card"><div class="ml"><div class="metric-label">&#10003; 직접법 효율 &eta;<sub>d</sub></div><div class="metric-sub clk" onclick="showRefsSrc()" title="클릭하면 적용 표준 보기">KS B 6205 5.1 &middot; Input-Output</div></div><div><span class="metric-value" id="m-effd">&ndash;</span><span class="metric-unit">%</span></div></div>
      <div class="metric-card"><div class="ml"><div class="metric-label">&#10003; 간접법 효율 &eta;<sub>i</sub></div><div class="metric-sub clk" onclick="showRefsSrc()" title="클릭하면 적용 표준 보기">KS B 6205 5.2 &middot; Energy Balance</div></div><div><span class="metric-value" id="m-effi">&ndash;</span><span class="metric-unit">%</span></div></div>
      <div class="metric-card"><div class="ml"><div class="metric-label">&#10003; 연소효율 &eta;<sub>c</sub></div><div class="metric-sub clk" onclick="showRefsSrc()" title="클릭하면 적용 표준 보기">100 &minus; 배기&middot;CO손실(Siegert)</div></div><div><span class="metric-value" id="m-effc">&ndash;</span><span class="metric-unit">%</span></div></div>
      <div class="metric-card"><div class="ml"><div class="metric-label">&#10003; 공기비 m</div><div class="metric-sub clk" onclick="showRefsSrc()" title="클릭하면 적용 표준 보기">m = 21/(21&minus;O&#8322;) 과잉공기 평가</div></div><div><span class="metric-value" id="m-airr">&ndash;</span></div></div>
    </div>

    <div class="section-title mt">&#9632; 열분배 분포(간접법 효율 ηi)</div>
    <div class="donut-box">
      <svg id="donut" viewBox="0 0 120 120"></svg>
      <div class="legend" id="legend"></div>
    </div>

    <div class="section-title mt"> </div>
    <div class="right-scroll">
      <div class="diag" id="diag"></div>
    </div>
  </div>

</div>
</div>

<!-- Copyright -->
<div class="copyright">
  &copy;HIMEC (주)하이멕 - Mechanical Facility Aging Diagnosis System. All Rights Reserved.
</div>


<script>
// ====== URL 파라미터에서 프로젝트 정보 추출 ======
(function parseUrlParams() {
    const params = new URLSearchParams(window.location.search);
    const projectId = params.get('projectId') || null;
    const projectName = params.get('projectName') || null;

    // 프로젝트명 헤더에 표시
    const nameEl = document.getElementById('project-name');
    if (projectName && nameEl) {
        nameEl.textContent = projectName;
        // 브라우저 탭 제목에도 반영
        document.title = projectName + ' - Boiler Heat Balance 분석';
    }
})();
</script>

<script>
/* ===== 연료 데이터 ===== */
const FUELS = {
  LNG:   {lhv:9420, unit:"kcal/Nm\u00b3", frUnit:"Nm\u00b3/h", A2:0.66, B:0.009},
  LPG:   {lhv:24000,unit:"kcal/Nm\u00b3", frUnit:"Nm\u00b3/h", A2:0.63, B:0.008},
  diesel:{lhv:8950, unit:"kcal/kg",       frUnit:"kg/h",       A2:0.68, B:0.007},
  hfo:   {lhv:9460, unit:"kcal/kg",       frUnit:"kg/h",       A2:0.68, B:0.007}
};
const PRESET = {
  vacuum:  {flow:600, cp:1, tIn:50, tOut:70, tgas:120, tair:20, o2:4.5, co:40, rad:1.5, fuelRate:80},
  hotwater:{flow:600, cp:1, tIn:60, tOut:80, tgas:150, tair:20, o2:5.0, co:50, rad:1.5, fuelRate:90},
  steam:   {steamRate:2000, steamP:7, feedT:80, blow:2, tgas:180, tair:20, o2:4.0, co:60, rad:1.8, fuelRate:150}
};
const $=id=>document.getElementById(id);
const num=id=>{const e=$(id); if(!e) return 0; const v=parseFloat(e.value); return isNaN(v)?0:v;};
const fmt=n=>n.toLocaleString('en-US',{maximumFractionDigits:0});

function curType(){ return $("inp-type").value; }

function steamEnthalpy(pg){
  const tab=[[1.0,639],[2.0,646],[3.0,650],[4.0,653],[5.0,655],[6.0,657],[7.0,658.5],[8.0,660],[10.0,662],[12.0,663.5],[15.0,665]];
  const pa=pg+1.013;
  if(pa<=tab[0][0]) return tab[0][1];
  if(pa>=tab[tab.length-1][0]) return tab[tab.length-1][1];
  for(let i=0;i<tab.length-1;i++){ if(pa>=tab[i][0]&&pa<=tab[i+1][0]){ const r=(pa-tab[i][0])/(tab[i+1][0]-tab[i][0]); return tab[i][1]+r*(tab[i+1][1]-tab[i][1]); } }
  return 658;
}

function applyFuel(){
  const f=FUELS[$("inp-fuel").value];
  $("lhv").value=f.lhv; $("lhvU").innerHTML=f.unit; $("frU").innerHTML=f.frUnit;
}
function applyPreset(t){
  const p=PRESET[t]; for(const k in p){ if($(k)) $(k).value=p[k]; }
}
function onTypeChange(){
  const t=curType(); const steam=(t==="steam");
  $("steamInputs").style.display=steam?"":"none";
  $("waterInputs").style.display=steam?"none":"";
  applyPreset(t);
  recalc();
}
function toggleSec(){
  const i=$("tg-ind").checked, d=$("tg-dir").checked;
  $("sec-ind").style.display=i?"":"none";
  $("sec-dir").style.display=d?"":"none";
  $("box-ind").classList.toggle("on",i);
  $("box-dir").classList.toggle("on",d);
  fitCenter();
}

function recalc(){
  const f=FUELS[$("inp-fuel").value];
  const lhv=num("lhv"), fuelRate=num("fuelRate");
  const Qin=fuelRate*lhv;

  let Qout=0;
  if(curType()==="steam"){
    const sr=num("steamRate"), hg=steamEnthalpy(num("steamP")), hf=num("feedT")*1.0;
    Qout=sr*(hg-hf);
    $("steamEnth").innerHTML=`포화증기 엔탈피 hg \u2248 ${hg.toFixed(1)} kcal/kg (게이지 ${num("steamP")} bar)`;
  }else{
    const mdot=num("flow")*60;
    Qout=mdot*num("cp")*(num("tOut")-num("tIn"));
  }
  const effD=Qin>0?(Qout/Qin*100):0;

  const tg=num("tgas"), ta=num("tair"), o2=num("o2"), co=num("co"), rad=num("rad");
  const denom=21-o2;
  let Lflue=0, airRatio=0;
  if(denom>0){ Lflue=(tg-ta)*(f.A2/denom+f.B); airRatio=21/denom; }
  else { Lflue=NaN; airRatio=NaN; }
  const co_frac=co/1e6;
  const LcoCalc=isFinite(airRatio)?(65*co_frac*airRatio):0;
  const Lrad=rad;
  const lossSum=(isFinite(Lflue)?Lflue:0)+LcoCalc+Lrad;
  const effI=isFinite(Lflue)?(100-lossSum):NaN;
  const effC=isFinite(Lflue)?(100-Lflue-LcoCalc):NaN;

  /* metrics */
  $("m-effd").textContent=(Qin>0&&Qout>0)?effD.toFixed(1):'\u2013';
  $("m-effi").textContent=isFinite(effI)?effI.toFixed(1):'O\u2082오류';
  $("m-effc").textContent=isFinite(effC)?effC.toFixed(1):'\u2013';
  $("m-airr").textContent=isFinite(airRatio)?airRatio.toFixed(2):'오류';

  /* 간접 손실표 */
  $("v-lflue").textContent=isFinite(Lflue)?Lflue.toFixed(2):'\u2013';
  $("v-lco").textContent=LcoCalc.toFixed(2);
  $("v-lrad").textContent=Lrad.toFixed(2);
  $("v-lsum").textContent=isFinite(Lflue)?lossSum.toFixed(2)+' %':'\u2013';
  $("v-effi-ind").textContent=isFinite(effI)?effI.toFixed(2)+' %':'\u2013';

  /* 직접 입/출열표 */
  $("v-qin1").textContent=fmt(Qin);
  $("v-qin2").textContent=fmt(Qin);
  $("v-qout").textContent=fmt(Qout);
  const qoutp=Qin>0?(Qout/Qin*100):0;
  $("v-qoutp").textContent=qoutp.toFixed(2);
  $("v-qout2").textContent=fmt(Qout);
  $("v-qoutp2").textContent=qoutp.toFixed(1);
  $("v-effd-tbl").textContent=(Qin>0&&Qout>0)?effD.toFixed(1)+' %':'\u2013';
  $("v-effi-tbl").textContent=isFinite(effI)?effI.toFixed(1)+' %':'\u2013';

  /* 정산잔차 */
  if(Qin>0&&Qout>0&&isFinite(effI)){
    const gap=effI-effD;
    const ok=Math.abs(gap)<=2;
    $("residual").innerHTML=`정산잔차(미확인손실) = &eta;<sub>i</sub> &minus; &eta;<sub>d</sub> = <b>${gap.toFixed(2)}%p</b>. `+
      (ok?`이 값이 &plusmn;2%p 이내이면 직접&middot;간접 측정이 일관됨(KS B 6205 상호검증).`
         :`\u26a0 &plusmn;2%p 초과 \u2014 유량/증기량 측정 또는 방사손실 가정 재검토 필요.`);
  }else if(isFinite(effI)){
    $("residual").innerHTML=`간접법 효율 ${effI.toFixed(1)}% 는 배기 측정만으로 독립 산출됩니다. 직접법은 ${curType()==="steam"?"증기량":"유량&middot;온도차"} 입력 시 비교됩니다.`;
  }else{
    $("residual").innerHTML=`\u26a0 O\u2082가 21% 이상이면 (21&minus;O\u2082)\u22640 으로 간접법 계산 불가. O\u2082 값을 확인하세요.`;
  }

  drawDonut(isFinite(effI)?effI:0, isFinite(Lflue)?Lflue:0, LcoCalc, Lrad);
  diagnose(effD,effI,o2,airRatio,co,tg,ta,denom);
  fitCenter();
}

function fitCenter(){
  const card=document.querySelector('#center-panel .calc-card');
  if(!card) return;
  const tds=card.querySelectorAll('.calc-table td, .calc-table th');
  const BASE=8, MIN=1.5, MAX=22;
  tds.forEach(td=>{ td.style.paddingTop=''; td.style.paddingBottom=''; });
  requestAnimationFrame(()=>{
    // 화면에 보이는 표 행만 카운트
    const visTrs=[...card.querySelectorAll('.calc-table tr')].filter(tr=>tr.offsetParent!==null);
    const trCount=visTrs.length;
    if(trCount<=0) return;
    // 기준 패딩(BASE) 상태에서 콘텐츠가 실제 차지한 높이를 측정
    const cardTop=card.getBoundingClientRect().top;
    let contentBottom=cardTop;
    card.querySelectorAll(':scope > *').forEach(el=>{
      if(el.offsetParent===null) return; // 숨김 요소 제외
      const b=el.getBoundingClientRect().bottom;
      if(b>contentBottom) contentBottom=b;
    });
    const used=contentBottom-cardTop;
    const free=card.clientHeight-used;   // 남는 공간(+) 또는 넘침(-)
    let adj=free/trCount/2;
    let pad=BASE+adj;
    if(pad<MIN) pad=MIN;
    if(pad>MAX) pad=MAX;
    pad=Math.floor(pad*10)/10;
    tds.forEach(td=>{ td.style.paddingTop=pad+'px'; td.style.paddingBottom=pad+'px'; });
  });
}

/* ===== 출처 기준 팝업 (Tool-12 동일 디자인) ===== */
const SRC_INFO={
  "배기온도":{ std:"KS B 6205(육용 보일러 열정산) · ASME PTC 4(Fired Steam Generators) · EN 12952-15 / 12953-11 · JIS B 8222 · US DOE AMO Steam Tip #4 · Carbon Trust CTG012 · 대한설비공학회 설비공학편람(제5판) 보일러편",
    desc:"배기가스와 외기의 온도차(Tg−Ta). ▸적용식: 배기(현열)손실 Lf=(Tg−Ta)×(A₂/(21−O₂)+B) [Siegert식, 연료별 A₂·B 계수]. 온도차가 커질수록 전열면 스케일·그을음으로 배기 열손실이 증가하며, 통상 배기온도는 포화(급수)온도+50~70℃ 이내가 적정입니다. ASME PTC 4·KS B 6205 열손실법과 US DOE·Carbon Trust 배기손실 관리기준을 따르며, 120/180℃는 외기 대비 온도차 관리 임계입니다.",
    unit:"배기-외기 온도차",
    rows:[["ok","≤ 120℃","양호 — 정상 범위"],
          ["warn","120 ~ 180℃","다소 높음 — 전열면 점검 권장"],
          ["bad","> 180℃","과다 — 스케일/그을음, 청소 권장"]] },
  "공기비":{ std:"US EPA / US DOE Combustion Efficiency · EN 12952-15 · KS B 6205 · JIS B 8222 · 대한설비공학회 설비공학편람(연소·공기비)",
    desc:"연소 배기 O₂ 농도로 산정한 과잉공기비. ▸적용식: m=21/(21−O₂). m이 과다하면 배기(현열)손실이 증가하고, 부족(m<1.1)하면 불완전연소·CO·매연이 발생합니다. 가스焚 O₂ 3~5%(m≈1.15~1.3)·유류焚 O₂ 3~5%(m≈1.2~1.35)가 최적 연소대이며, US EPA/US DOE 연소효율·설비공학편람 연소관리 기준입니다.",
    unit:"배기 O₂ (공기비)",
    rows:[["ok","O₂ 3 ~ 5% (m≈1.2~1.3)","적정 — 최적 연소 범위"],
          ["warn","O₂ > 7% (m>1.5)","과다 — 배기손실 증가, 공연비 재조정"],
          ["bad","O₂ < 2%","부족 — 불완전연소·CO 위험, 공기량 증대"]] },
  "CO":{ std:"US EPA · EN 12952-15 / 12953-11 · 대기환경보전법 배출허용기준 · 연소관리 가이드 · 설비공학편람",
    desc:"배기가스 중 일산화탄소(CO) 농도. 불완전연소의 직접 지표이며, ▸CO손실 Lco≈65×(CO/10⁶)×m [%](공기비 m 반영). 상승 시 공기부족·버너 불량·화염 간섭을 의미하며 공연비·버너 정비가 필요합니다. EN 12952-15 미연손실·US EPA 연소관리 및 국내 대기배출기준을 참조합니다.",
    unit:"배기 CO",
    rows:[["ok","≤ 100 ppm","양호 — 완전연소"],
          ["warn","100 ~ 400 ppm","주의 — 연소상태 점검 권장"],
          ["bad","> 400 ppm","과다 — 불완전연소 심함, 버너 정비"]] },
  "효율":{ std:"KS B 6205(입출열법·열손실법) · ASME PTC 4 · EN 12952-15 / 12953-11 · JIS B 8222 · US DOE · Carbon Trust · 대한설비공학회 설비공학편람",
    desc:"간접법(열손실법) 보일러 효율 ▸η_i=100−(Lf+Lco+Lr) [배기손실+불완전연소손실+방사·기타손실]. 직접법(입출열법) η_d=유효출열÷총입열×100과 상호검증합니다. KS B 6205·ASME PTC 4·EN 12952-15가 규정하는 열정산 2법이며, 정격 대비 저하 시 전열면 오염·공연비·방열 점검이 필요합니다.",
    unit:"간접법 효율 η_i",
    rows:[["ok","≥ 90%","우수 — 현 운전 유지"],
          ["warn","82 ~ 90%","보통 — 배기손실 점검, 개선 여지"],
          ["bad","< 82%","저조 — 정비 필요(전열면·공연비)"]] }
};
function showSrcPopup(cat,curLv){
  const info=SRC_INFO[cat]; if(!info) return;
  const lvName={ok:"양호",warn:"주의",bad:"불량"};
  const rows=info.rows.map(r=>`<tr class="${r[0]===curLv?'cur':''}"><td class="rng">${r[1]}</td><td><span class="lv-${r[0]}">${lvName[r[0]]}</span></td><td>${r[2].split('—')[1]?r[2].split('—')[1].trim():r[2]}</td></tr>`).join("");
  $("srcModalTitle").textContent=cat+" 판정 기준";
  $("srcModalBody").innerHTML=
    `<div class="sm-std">출처: ${info.std}</div>`+
    `<div class="sm-desc">${info.desc}</div>`+
    `<table><thead><tr><th>${info.unit}</th><th>판정</th><th>의미</th></tr></thead><tbody>${rows}</tbody></table>`+
    `<div class="sm-desc" style="margin-top:8px;color:#999;">※ 음영 행은 현재 측정값의 판정 구간입니다.</div>`;
  $("srcModalMask").classList.add("on");
}
function closeSrcPopup(){ $("srcModalMask").classList.remove("on"); }
function showRefsSrc(){
  const stds=[
    ["KS B 6205 〔한국〕","육용 보일러의 열정산 방식 — 입출열법&middot;열손실법 (대한설비공학회 설비공학편람 준용)"],
    ["JIS B 8222 〔일본〕","육용 보일러 열정산 방식 — KS B 6205 대응 (입출열&middot;열손실법)"],
    ["ASME PTC 4 〔미국〕","Fired Steam Generators — Input-Output법 &middot; Energy Balance(열손실)법"],
    ["EN 12952-15 &middot; 12953-11 〔유럽〕","수관/노통연관 보일러 효율 인수시험 &middot; 방사손실 추정"],
    ["US DOE &middot; Carbon Trust 〔미국&middot;영국〕","AMO Steam Tip #4 &middot; CTG012 — 배기손실&middot;공기비 관리 실무기준"],
    ["Siegert 식 &middot; 1.BImSchV 〔유럽〕","배기손실 표준식 Lf=(Tg&minus;Ta)(A&#8322;/(21&minus;O&#8322;)+B), 연료별 A&#8322;&middot;B 계수"],
    ["적용 계산식 〔산출식〕","직접법 &eta;=유효출열/총입열 &middot; 간접법 &eta;=100&minus;(배기+CO+방사손실) &middot; 공기비 m=21/(21&minus;O&#8322;)"]
  ];
  const rows=stds.map(s=>`<tr><td class="rng" style="font-weight:700;color:#00838f;">${s[0]}</td><td>${s[1]}</td></tr>`).join("");
  $("srcModalTitle").textContent="기준 및 출처 — 적용 표준 (상세)";
  $("srcModalBody").innerHTML=
    `<div class="sm-desc">본 도구의 열정산(입출열법&middot;열손실법)&middot;배기손실&middot;효율 판정에 적용된 표준 및 상세 출처 목록입니다.</div>`+
    `<table><thead><tr><th>적용 표준</th><th>내용</th></tr></thead><tbody>${rows}</tbody></table>`;
  $("srcModalMask").classList.add("on");
}

function drawDonut(eff,lf,lco,lr){
  const data=[
    {l:"유효열(효율)",v:Math.max(eff,0),c:"#00838f"},
    {l:"배기 손실",v:Math.max(lf,0),c:"#ff8c00"},
    {l:"불완전연소",v:Math.max(lco,0),c:"#d64545"},
    {l:"방사&middot;기타",v:Math.max(lr,0),c:"#9aa3b0"}
  ];
  const tot=data.reduce((s,d)=>s+d.v,0)||1;
  let a=-90, svg="";
  data.forEach(d=>{
    const ang=d.v/tot*360, a2=a+ang, r=54,cx=60,cy=60,R=Math.PI/180;
    const x1=cx+r*Math.cos(a*R),y1=cy+r*Math.sin(a*R);
    const x2=cx+r*Math.cos(a2*R),y2=cy+r*Math.sin(a2*R);
    const large=ang>180?1:0;
    svg+=`<path d="M${cx} ${cy} L${x1} ${y1} A${r} ${r} 0 ${large} 1 ${x2} ${y2} Z" fill="${d.c}"/>`;
    a=a2;
  });
  /* 중앙 % 텍스트: 안쪽 흰 원(지름72)을 넘칠 때만 글자크기 자동 축소 + textLength로 폭 고정 (Tool-12 차트형식) */
  const effTxt=(isFinite(eff)?eff.toFixed(1):'-')+'%';
  const HOLE_W=62, baseFS=20;
  let fsAttr=`font-size="${baseFS}"`, lenAttr='';
  const estW=effTxt.length*baseFS*0.6;
  if(estW>HOLE_W){
    const effFS=baseFS*HOLE_W/estW;
    fsAttr=`font-size="${effFS.toFixed(2)}"`;
    lenAttr=` textLength="${HOLE_W}" lengthAdjust="spacingAndGlyphs"`;
  }
  svg+=`<circle cx="60" cy="60" r="36" fill="#fff"/>
    <text x="60" y="54" text-anchor="middle" font-size="10" fill="#888">효율</text>
    <text x="60" y="72" text-anchor="middle" ${fsAttr} font-weight="800" fill="#00838f"${lenAttr}>${effTxt}</text>`;
  $("donut").innerHTML=svg;
  $("legend").innerHTML=data.map(d=>
    `<div class="li"><span class="sw" style="background:${d.c}"></span>${d.l}<span class="lv">${d.v.toFixed(1)}%</span></div>`).join("");
}

function diagnose(effD,effI,o2,air,co,tg,ta,denom){
  const D=[]; const dT=tg-ta;
  if(denom<=0) D.push(["bad","O\u2082 입력","오류","배기 O\u2082 21% 이상 \u2014 간접법 계산 불가.","입력 검증"]);
  if(dT>180) D.push(["bad","배기온도","과다","온도차 "+dT.toFixed(0)+"\u2103 \u2014 스케일/그을음, 청소 권장.","출처: US DOE Steam Tip #4"]);
  else if(dT>120) D.push(["warn","배기온도","다소 높음","온도차 "+dT.toFixed(0)+"\u2103 \u2014 전열면 점검 권장.","출처: Carbon Trust CTV008"]);
  else D.push(["ok","배기온도","양호","온도차 "+dT.toFixed(0)+"\u2103 \u2014 정상 범위.","출처: Carbon Trust CTG012"]);
  if(isFinite(air)){
    if(o2>7||air>1.5) D.push(["warn","공기비","과다","O\u2082 "+o2+"% \u2014 배기손실 증가, 공연비 재조정.","출처: US EPA / DOE \u2014 O\u2082 3~5%"]);
    else if(o2<2) D.push(["bad","공기비","부족","O\u2082 "+o2+"% \u2014 불완전연소 위험, 공기량 증대.","출처: US EPA 안전 연소"]);
    else D.push(["ok","공기비","적정","O\u2082 "+o2+"% (공기비 "+air.toFixed(2)+") \u2014 적정 범위(3~5%).","출처: US DOE Combustion"]);
  }
  if(co>400) D.push(["bad","CO","과다","CO "+co+"ppm \u2014 불완전연소, 버너 정비.","출처: EPA / EN 12953"]);
  else if(co>100) D.push(["warn","CO","주의","CO "+co+"ppm \u2014 연소상태 점검 권장.","출처: 연소관리 가이드"]);
  else D.push(["ok","CO","양호","CO "+co+"ppm \u2014 양호한 완전연소.","출처: 연소관리 가이드"]);
  if(isFinite(effI)){
    if(effI>=90) D.push(["ok","효율","우수","간접법 효율 "+effI.toFixed(1)+"% \u2014 우수, 현 운전 유지.","출처: Carbon Trust 효율 등급"]);
    else if(effI>=82) D.push(["warn","효율","보통","간접법 효율 "+effI.toFixed(1)+"% \u2014 배기손실 점검.","출처: US DOE 벤치마크"]);
    else D.push(["bad","효율","저조","간접법 효율 "+effI.toFixed(1)+"% \u2014 전열면·공연비 점검.","출처: US DOE / Carbon Trust"]);
  }
  $("diag").innerHTML=D.map(d=>{const has=!!SRC_INFO[d[1]];return `<div class="d ${d[0]}"><div class="dhead">${d[1]} : <span class="dstat">${d[2]}</span></div><div class="dbody">${d[3]}<span class="dsrc${has?' clk':''}"${has?` onclick="showSrcPopup('${d[1]}','${d[0]}')" title="클릭하면 판정 기준 보기"`:''}>${d[4]}</span></div></div>`}).join("");
}

/* ===== Tab Management (Tool-003 방식) ===== */
let tabCount=1, activeTab=1, nextTabId=2;
const FIELD_IDS=['inp-name','inp-type','inp-fuel','inp-note','lhv','fuelRate',
  'flow','cp','tIn','tOut','steamRate','steamP','feedT','blow','tgas','tair','o2','co','rad'];
const equipStore={};
function snapshot(){ const o={}; FIELD_IDS.forEach(id=>{const e=$(id); if(e) o[id]=e.value;}); return o; }
function saveCurrentTab(){ equipStore[activeTab]=snapshot(); }
function loadTab(id){
  const d=equipStore[id]||{};
  FIELD_IDS.forEach(k=>{ const e=$(k); if(e&&d[k]!==undefined) e.value=d[k]; });
  onTypeChange();
}
function updateTabName(){
  const name=$("inp-name").value||'장비';
  const btn=$("tab-"+activeTab);
  if(btn){ const c=btn.querySelector('.tab-close'); btn.textContent=name+' #'+String(activeTab).padStart(2,'0'); if(c) btn.appendChild(c); }
}
function switchTab(id){
  if(id===activeTab) return;
  saveCurrentTab(); updateTabName();
  document.querySelectorAll('.tab:not(.add)').forEach(t=>t.classList.remove('active'));
  const b=$("tab-"+id); if(b) b.classList.add('active');
  activeTab=id; loadTab(id); recalc();
}
function addTab(){
  saveCurrentTab(); updateTabName();
  const id=nextTabId++; tabCount++;
  equipStore[id]={'inp-name':'B-'+String(tabCount).padStart(2,'0'),'inp-type':'vacuum','inp-fuel':'LNG','inp-note':'정격부하',
    'lhv':9420,'fuelRate':80,'flow':600,'cp':1,'tIn':50,'tOut':70,'tgas':120,'tair':20,'o2':4.5,'co':40,'rad':1.5};
  const btn=document.createElement('button');
  btn.className='tab'; btn.id='tab-'+id; btn.textContent='B-'+String(id).padStart(2,'0')+' #'+String(id).padStart(2,'0');
  btn.onclick=()=>switchTab(id);
  const c=document.createElement('span'); c.className='tab-close'; c.innerHTML='&#10005;';
  c.onclick=e=>{e.stopPropagation();removeTab(id);}; btn.appendChild(c);
  const bar=document.querySelector('.tab-bar'); bar.insertBefore(btn,bar.lastElementChild);
  document.querySelectorAll('.tab:not(.add)').forEach(t=>t.classList.remove('active'));
  btn.classList.add('active'); activeTab=id; loadTab(id); updateTabName(); recalc();
}
function removeTab(id){
  const tabs=document.querySelectorAll('.tab:not(.add)');
  if(tabs.length<=1){ alert('최소 1개의 장비는 유지해야 합니다.'); return; }
  const b=$("tab-"+id); const nm=b?b.textContent.replace('\u2715','').trim():'장비';
  if(!confirm('"'+nm+'" 장비를 삭제하시겠습니까?')) return;
  if(b) b.remove(); delete equipStore[id];
  if(activeTab===id){ const r=document.querySelectorAll('.tab:not(.add)')[0]; const fid=parseInt(r.id.replace('tab-','')); r.classList.add('active'); activeTab=fid; loadTab(fid); recalc(); }
}
function saveData(){ saveCurrentTab(); updateTabName(); alert('데이터가 저장되었습니다.'); }
function exportFile(){ alert('파일 변환 기능'); }
function goMain(){ alert('메인 화면으로 이동합니다.'); }

window.addEventListener('DOMContentLoaded',function(){
  $("inp-name").addEventListener('input',updateTabName);
  applyFuel(); recalc();
  setTimeout(fitCenter,60);
});
window.addEventListener('resize',fitCenter);
document.addEventListener('keydown',function(e){ if(e.key==='Escape') closeSrcPopup(); });
</script>
<div class="src-modal-mask" id="srcModalMask" onclick="if(event.target===this)closeSrcPopup()">
  <div class="src-modal">
    <div class="sm-head"><h3 id="srcModalTitle">판정 기준</h3><button class="sm-close" onclick="closeSrcPopup()">&times;</button></div>
    <div class="sm-body" id="srcModalBody"></div>
  </div>
</div>
<script>
/* === HIMEC 공통 헤더 기능 (Save / Export / Main) === */
(function(){
  function fields(){ return Array.prototype.slice.call(document.querySelectorAll('input, select, textarea')); }
  function fkey(el,i){ return el.id ? ('#'+el.id) : ('@'+i); }
  function storeKey(){ return 'HIMEC_SAVE::' + (location.pathname || document.title || 'tool'); }

  function himecSave(){
    try{
      var data={};
      fields().forEach(function(el,i){
        var k=fkey(el,i);
        if(el.type==='checkbox'||el.type==='radio'){ data[k]={t:'chk', v:el.checked}; }
        else { data[k]={t:'val', v:el.value}; }
      });
      localStorage.setItem(storeKey(), JSON.stringify(data));
      alert('현재 화면의 입력값이 저장되었습니다.');
    }catch(e){ alert('저장 중 오류가 발생했습니다: '+e.message); }
  }

  function himecRestore(){
    try{
      var raw=localStorage.getItem(storeKey()); if(!raw) return;
      var data=JSON.parse(raw);
      fields().forEach(function(el,i){
        var rec=data[fkey(el,i)]; if(!rec) return;
        if(rec.t==='chk'){ el.checked=!!rec.v; el.dispatchEvent(new Event('change',{bubbles:true})); }
        else { el.value=rec.v; el.dispatchEvent(new Event('input',{bubbles:true})); el.dispatchEvent(new Event('change',{bubbles:true})); }
      });
    }catch(e){}
  }

  function closeMenu(){ var m=document.getElementById('himecExportMenu'); if(m) m.parentNode.removeChild(m); document.removeEventListener('click', outside, true); }
  function outside(e){ var m=document.getElementById('himecExportMenu'); if(m && !m.contains(e.target)) closeMenu(); }

  function himecExport(btn){
    if(document.getElementById('himecExportMenu')){ closeMenu(); return; }
    var m=document.createElement('div'); m.className='himec-menu'; m.id='himecExportMenu';
    m.innerHTML =
      '<button data-x="pdf"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/></svg>PDF로 저장</button>'+
      '<button data-x="xls"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="3" width="18" height="18" rx="2"/><line x1="9" y1="3" x2="9" y2="21"/><line x1="3" y1="9" x2="21" y2="9"/></svg>Excel로 내보내기</button>';
    document.body.appendChild(m);
    var r=btn.getBoundingClientRect();
    var left=window.scrollX+r.right-m.offsetWidth; if(left<6) left=6;
    m.style.top=(window.scrollY+r.bottom+6)+'px';
    m.style.left=left+'px';
    m.addEventListener('click', function(e){
      var t=e.target.closest('button'); if(!t) return;
      var x=t.getAttribute('data-x'); closeMenu();
      if(x==='pdf') himecPDF(); else himecExcel();
    });
    setTimeout(function(){ document.addEventListener('click', outside, true); }, 0);
  }

  function himecPDF(){
    /* 화면 비율 그대로 인쇄 → 브라우저 인쇄 대화상자에서 'PDF로 저장' 선택 */
    window.print();
  }
  function himecExcel(){
    alert('Excel 내보내기는 추후 별도 양식으로 제공될 예정입니다.');
  }

  function himecMain(){
    location.href = '../tool_dashboard.html';
  }

  window.himecSave=himecSave;
  window.himecExport=himecExport;
  window.himecMain=himecMain;

  if(document.readyState==='loading'){
    window.addEventListener('DOMContentLoaded', function(){ setTimeout(himecRestore, 60); });
  } else { setTimeout(himecRestore, 60); }
})();
</script>

<script>
/* === 센터 뷰 전환(운전 성능 <-> 현장 사진) + 사진 등록/촬영 === */
(function(){
  var PHOTO_LABELS = [
    "사진 1 (예: 보일러 외관)",
    "사진 2 (예: 명판 / 사양)",
    "사진 3 (예: 버너 / 연소부)",
    "사진 4 (예: 급수 / 배관)",
    "사진 5 (예: 배기 / 온도계)",
    "사진 6 (예: 제어반 / 기타)"
  ];

  function buildPhotoGrid(){
    var grid = document.getElementById('photoGrid');
    if(!grid || grid.dataset.built) return;
    grid.dataset.built = "1";
    for(var i=0;i<PHOTO_LABELS.length;i++){
      (function(idx){
        var slot = document.createElement('div');
        slot.className = 'photo-slot';

        var cap = document.createElement('input');
        cap.type = 'text';
        cap.className = 'photo-cap';
        cap.title = '제목을 클릭하여 편집하세요';
        cap.placeholder = PHOTO_LABELS[idx];
        var savedLabel = null;
        try{ savedLabel = localStorage.getItem('photoCap_' + idx); }catch(e){}
        cap.value = (savedLabel !== null) ? savedLabel : PHOTO_LABELS[idx];
        cap.addEventListener('input', function(){
          try{ localStorage.setItem('photoCap_' + idx, cap.value); }catch(e){}
        });
        /* 입력창 클릭이 사진 촬영/선택으로 전파되지 않도록 차단 */
        cap.addEventListener('click', function(e){ e.stopPropagation(); });

        var drop = document.createElement('div');
        drop.className = 'photo-drop';
        drop.innerHTML =
          '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M23 19a2 2 0 0 1-2 2H3a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h4l2-3h6l2 3h4a2 2 0 0 1 2 2z"/><circle cx="12" cy="13" r="4"/></svg>' +
          '<div class="pd-title">사진 ' + (idx+1) + '</div>' +
          '<div class="pd-sub">클릭하여 촬영 / 선택</div>';

        var input = document.createElement('input');
        input.type = 'file';
        input.accept = 'image/*';
        input.setAttribute('capture','environment');
        input.style.display = 'none';

        var del = document.createElement('button');
        del.type = 'button';
        del.className = 'photo-del';
        del.title = '사진 삭제';
        del.innerHTML = '&times;';

        drop.appendChild(input);
        drop.appendChild(del);

        drop.addEventListener('click', function(e){
          if(e.target === del) return;
          input.click();
        });

        input.addEventListener('change', function(){
          var f = input.files && input.files[0];
          if(!f) return;
          var r = new FileReader();
          r.onload = function(ev){
            var old = drop.querySelector('img');
            if(old) old.remove();
            var img = document.createElement('img');
            img.src = ev.target.result;
            drop.appendChild(img);
            drop.classList.add('has-img');
          };
          r.readAsDataURL(f);
        });

        del.addEventListener('click', function(e){
          e.stopPropagation();
          var img = drop.querySelector('img');
          if(img) img.remove();
          drop.classList.remove('has-img');
          input.value = '';
        });

        slot.appendChild(cap);
        slot.appendChild(drop);
        grid.appendChild(slot);
      })(i);
    }
  }

  window.switchCenterView = function(view){
    var perf  = document.getElementById('perfView');
    var photo = document.getElementById('photoView');
    var title = document.getElementById('centerTitle');
    var bDoc  = document.getElementById('ciDoc');
    var bCam  = document.getElementById('ciCam');
    if(!perf || !photo) return;

    if(view === 'photo'){
      buildPhotoGrid();
      perf.style.display  = 'none';
      photo.style.display = 'flex';
      if(title) title.innerHTML = '&#9632; 현장 사진';
      bDoc.classList.remove('active');
      bCam.classList.add('active');
    } else {
      photo.style.display = 'none';
      perf.style.display  = 'flex';
      if(title) title.innerHTML = '&#9632; 열정산표';
      bCam.classList.remove('active');
      bDoc.classList.add('active');
      /* 숨김 상태에서 캔버스 크기가 0이 되므로 다시 그린다 */
      if(typeof drawChart === 'function'){ try{ drawChart(); }catch(e){} }
    }
  };
})();
</script>

</body>
</html>
