<!DOCTYPE html>
<html lang="ko">
<head>
	<script src="https://cdn.jsdelivr.net/npm/@supabase/supabase-js@2"></script>
	<script src="../../js/supabase-config.js"></script>
	<script src="../../js/auth-guard.js"></script>
	<script src="../../js/himec-supabase-sync.js"></script>
<meta charset="UTF-8">
<meta name="viewport" content="width=1920">

<script>
/* ===== 진단 출처 팝업 ===== */
const SRC_INFO={
  '풍량':{ std:'KS B 6361(팬코일유닛 시험방법) · AHRI Standard 440(Room Fan-Coil Units) · Eurovent 인증 · ISO 5801(송풍기 성능시험) · ASHRAE Handbook(HVAC Systems & Equipment)', unit:'측정/설계 풍량비',
    desc:'측정 풍량 ÷ 설계(정격) 풍량. FCU는 팬 회전수(고·중·저)에 따라 정격풍량이 정해지며, 풍량비가 낮으면 필터 오염·팬 노후·코일 착상·덕트 누기를, 높으면 밸런싱 불량을 진단합니다. ▸허용오차 ±15%(점검)·±30%(불량)는 AHRI 440 정격허용편차 및 TAB(AABC/NEBB)·ASHRAE 커미셔닝 허용편차(±10~15%)를 실무 확장한 값입니다.',
    rows:[['ok','85 ~ 115%','양호 — 설계 풍량 확보'],['warn','70~85% 또는 115~130%','점검 — 필터오염·팬속·댐퍼'],['bad','< 70% 또는 > 130%','불량 — 필터막힘·팬노후·누기']] },
  '급기온도':{ std:'ASHRAE Handbook(Fundamentals, Space Air Diffusion) · 대한설비공학회 설비공학편람 제5판 · AHRI Standard 440', unit:'측정 급기온도 − 설계 급기온도 [℃]',
    desc:'FCU 코일 통과 후 급기온도의 설계값 대비 편차. ▸냉방은 급기온도가 설계보다 높으면 냉방능력 부족(코일오염·냉수량 부족·냉매 부족), 난방은 급기온도가 낮으면 난방능력 부족(온수량 부족·코일오염)을 의미합니다. 일반적 급기온도는 냉방 13~16℃, 난방 35~45℃ 수준이며 실내설계·취출조건에 따릅니다.',
    rows:[['ok','편차 ≤ ±1.5℃','양호 — 코일 성능 정상'],['warn','±1.5 ~ ±3℃','점검 — 코일오염·수량·냉매'],['bad','> ±3℃','불량 — 냉·난방능력 부족/과다']] },
  '코일 온도차':{ std:'AHRI Standard 410(코일)/440 · ASHRAE Handbook(Air-Cooling & Heating Coils) · 대한설비공학회 설비공학편람', unit:'측정 ΔT / 설계 ΔT [%]',
    desc:'코일 입·출구 공기 온도차 ΔT = |환기온도 − 급기온도|. 설계 대비 ΔT가 작으면 코일 열교환량 저하(코일 오염·핀 막힘·수량 부족·에어바이패스), 크면 풍량 부족을 의미합니다. ▸일반 설계 ΔT: 냉방 약 8~11℃(현열), 난방 약 15~25℃. 현열능력 Qs=0.34·풍량(㎥/h)·ΔT/1000 [kW]로 산정합니다.',
    rows:[['ok','85 ~ 115%','양호 — 열교환 정상'],['warn','70~85% 또는 115~130%','점검 — 코일오염·수량·바이패스'],['bad','< 70% 또는 > 130%','불량 — 코일막힘·수량부족·풍량이상']] },
  '냉난방 능력':{ std:'AHRI Standard 440(Room Fan-Coils 정격능력) · KS B 6361 · Eurovent 인증 · ISO 16358 · 설비공학편람', unit:'측정 현열능력 / 정격능력 [%]',
    desc:'측정 현열능력(Qs=0.34·풍량·ΔT/1000) ÷ 정격능력(사양). 정격 대비 저하 시 코일 성능저하·풍량 부족·냉온수 유량 부족을 진단합니다. ▸본 지표는 공기측 현열능력 기준이며, 냉방 잠열(제습)·수측 능력은 별도 계측이 필요합니다. 정격능력은 명판/사양서(AHRI 440 정격조건) 값을 입력합니다.',
    rows:[['ok','85 ~ 115%','양호 — 정격 능력 확보'],['warn','70~85% 또는 115~130%','점검 — 코일·풍량·수량'],['bad','< 70% 또는 > 130%','불량 — 성능저하·유량부족']] },
  '종합 평가':{ std:'대한설비공학회 설비공학편람 · ASHRAE Handbook · AHRI 410/440 · KS B 6361 · Eurovent · ISO 5801/16358', unit:'풍량·급기온도·온도차·능력 종합',
    desc:'FCU의 풍량·급기온도·코일 온도차·냉난방능력 4개 항목을 종합 판정합니다. 풍량(팬·필터)과 코일 열교환(온도차·급기온도)이 능력에 직결되므로 상호 교차 진단하며, 가장 낮은 등급을 종합등급으로 채택합니다.',
    rows:[['ok','전 항목 양호','정상 운전 — 유지관리 지속'],['warn','일부 항목 점검','부분 저하 — 정밀 점검·조정'],['bad','불량 항목 존재','성능 저하 — 정비·개선 필요']] }
};
function showSrcPopup(cat,curLv){ var info=SRC_INFO[cat]; if(!info)return;
  var lvName={ok:'양호',warn:'점검 필요',bad:'불량'};
  var rows=info.rows.map(function(r){ return '<tr class="'+(r[0]===curLv?'cur':'')+'"><td class="rng">'+r[1]+'</td><td><span class="lv-'+r[0]+'">'+lvName[r[0]]+'</span></td><td>'+(r[2].split('—')[1]?r[2].split('—')[1].trim():r[2])+'</td></tr>'; }).join('');
  $('srcModalTitle').textContent=cat+' 판정 기준';
  $('srcModalBody').innerHTML='<div class="sm-std">출처: '+info.std+'</div><div class="sm-desc">'+info.desc+'</div>'+
    '<table><thead><tr><th>'+info.unit+'</th><th>판정</th><th>의미</th></tr></thead><tbody>'+rows+'</tbody></table>'+
    '<div class="sm-desc" style="margin-top:8px;color:#999;">※ 음영 행은 현재 측정값의 판정 구간입니다.</div>';
  $('srcModalMask').classList.add('on');
}
function showRefsSrc(){
  var stds=[
    ['KS B 6361 〔한국〕','팬코일유닛(FCU) 시험방법 — 풍량·냉난방능력·소음 성능시험의 국가표준 측정 근거'],
    ['설비공학편람 제5판 〔한국〕','대한설비공학회(SAREK) — FCU·코일 설계, 급기·환기 온도, 현열/잠열 부하, 권장 급기온도·풍량'],
    ['국가건설기준 KCS 31 25 · KDS 〔한국〕','공기조화설비(FCU 포함) 시공·설계기준 — 설치·성능확인 근거'],
    ['AHRI Standard 440 〔미국〕','Performance Rating of Room Fan-Coil Units — FCU 정격 풍량·냉난방능력·시험조건'],
    ['AHRI Standard 410 〔미국〕','Forced-Circulation Air-Cooling/Air-Heating Coils — 코일 열교환 성능 정격'],
    ['ASHRAE Handbook 〔미국〕','HVAC Systems & Equipment(Fan-Coil Units) · Fundamentals(현열식 Qs=0.34·Q·Δt) — 급기온도·풍량·능력 설계'],
    ['Eurovent 인증 〔유럽〕','팬코일유닛 성능 인증 프로그램 — 정격 풍량·능력 라벨링 기준'],
    ['ISO 5801 〔국제〕','산업용 송풍기 성능시험 — FCU 팬 풍량 측정 근거'],
    ['ISO 16358 〔국제〕','공조기기 성능(계절성능 포함) — 냉난방 능력 산정 참조'],
    ['판정 허용오차 〔AHRI/TAB/커미셔닝〕','풍량·온도차·능력 판정의 ±15%(점검)·±30%(불량)는 AHRI 440 정격허용편차 및 TAB(AABC/NEBB)·ASHRAE 커미셔닝 허용편차(±10~15%)를 확장한 값'],
    ['적용 계산식 〔산출식〕','① 온도차 ΔT = |환기온도 &minus; 급기온도| [℃] · ② 현열능력 Qs = 0.34 &times; 풍량[m&sup3;/h] &times; ΔT[℃] &divide; 1000 [kW] (공기 &rho;1.2&middot;Cp1.005) · ③ 풍량적정 = 측정&divide;설계&times;100 [%] · ④ 능력달성 = 측정능력&divide;정격능력&times;100 [%]'],
    ['권장 급기온도 〔설계기준〕','냉방 급기 13~16℃(코일 ΔT 8~11℃) · 난방 급기 35~45℃(코일 ΔT 15~25℃) — ASHRAE Handbook · 설비공학편람 근거. 편차 과대 시 코일오염·냉온수 유량·냉매 부족 진단']
  ];
  var rows=stds.map(function(s){ return '<tr><td style="font-weight:700;color:#00838f;white-space:normal;word-break:keep-all;vertical-align:top;">'+s[0]+'</td><td style="white-space:normal;word-break:break-word;">'+s[1]+'</td></tr>'; }).join('');
  $('srcModalTitle').textContent='기준 및 출처 — 적용 표준 (상세)';
  $('srcModalBody').innerHTML='<div class="sm-desc">본 도구의 FCU 풍량·급기온도·코일 온도차·냉난방능력 판정에 적용된 국내외 공식 표준과 근거 자료입니다. 한국(KS·KCS/KDS·설비공학편람)·미국(AHRI·ASHRAE)·유럽/국제(Eurovent·ISO) 기준을 교차 적용하였습니다.</div>'+
    '<table><thead><tr><th>적용 표준</th><th>내용</th></tr></thead><tbody>'+rows+'</tbody></table>';
  $('srcModalMask').classList.add('on');
}
function closeSrcPopup(){ $('srcModalMask').classList.remove('on'); }
</script>

<script>
function drawRadarChart(V){
  const canvas=document.getElementById('radarCanvas'); if(!canvas) return;
  const wrapper=canvas.parentElement; const dpr=window.devicePixelRatio||1;
  canvas.width=wrapper.clientWidth*dpr; canvas.height=wrapper.clientHeight*dpr;
  canvas.style.width=wrapper.clientWidth+'px'; canvas.style.height=wrapper.clientHeight+'px';
  const ctx=canvas.getContext('2d'); ctx.scale(dpr,dpr);
  const w=wrapper.clientWidth,h=wrapper.clientHeight,cx=w/2,cy=h/2,radius=Math.min(w,h)*0.35;
  ctx.clearRect(0,0,w,h); ctx.fillStyle='#fff'; ctx.fillRect(0,0,w,h);
  const labels=['풍량','급기온도','온도차','능력']; const numAxes=4;
  const angleStep=(Math.PI*2)/numAxes; const startAngle=-Math.PI/2; const maxVal=180;
  const clData=[V.CL.flowR,V.CL.satR,V.CL.dtR,V.CL.capR];
  const htData=[V.HT.flowR,V.HT.satR,V.HT.dtR,V.HT.capR];
  const rings=[40,80,100,120,160];
  rings.forEach(rv=>{ const r=(rv/maxVal)*radius; ctx.beginPath();
    for(let i=0;i<=numAxes;i++){ const a=startAngle+i*angleStep; const x=cx+r*Math.cos(a),y=cy+r*Math.sin(a);
      if(i===0)ctx.moveTo(x,y); else ctx.lineTo(x,y);} ctx.closePath();
    ctx.strokeStyle=rv===100?'#999':'#ddd'; ctx.lineWidth=rv===100?1.5:0.5;
    if(rv===100){ctx.setLineDash([4,3]);ctx.stroke();ctx.setLineDash([]);}else ctx.stroke(); });
  for(let i=0;i<numAxes;i++){ const a=startAngle+i*angleStep; ctx.beginPath(); ctx.moveTo(cx,cy);
    ctx.lineTo(cx+radius*1.1*Math.cos(a),cy+radius*1.1*Math.sin(a)); ctx.strokeStyle='#bbb'; ctx.lineWidth=0.8; ctx.stroke(); }
  ctx.font='10px "Noto Sans KR",sans-serif'; ctx.fillStyle='#999'; ctx.textAlign='left'; ctx.textBaseline='bottom';
  rings.forEach(rv=>{ const r=(rv/maxVal)*radius; ctx.fillText(rv+'%',cx+4,cy-r-2); });
  ctx.beginPath();
  for(let i=0;i<numAxes;i++){ const a=startAngle+i*angleStep; const r=(100/maxVal)*radius;
    const x=cx+r*Math.cos(a),y=cy+r*Math.sin(a); if(i===0)ctx.moveTo(x,y); else ctx.lineTo(x,y); }
  ctx.closePath(); ctx.fillStyle='rgba(200,200,200,0.2)'; ctx.fill();
  ctx.strokeStyle='#999'; ctx.lineWidth=1.5; ctx.setLineDash([4,3]); ctx.stroke(); ctx.setLineDash([]);
  function poly(data,fill,stroke){
    ctx.beginPath();
    for(let i=0;i<numAxes;i++){ const a=startAngle+i*angleStep; const val=Math.min(data[i],maxVal); const r=(val/maxVal)*radius;
      const x=cx+r*Math.cos(a),y=cy+r*Math.sin(a); if(i===0)ctx.moveTo(x,y); else ctx.lineTo(x,y); }
    ctx.closePath(); ctx.fillStyle=fill; ctx.fill(); ctx.strokeStyle=stroke; ctx.lineWidth=2; ctx.stroke();
    for(let i=0;i<numAxes;i++){ const a=startAngle+i*angleStep; const val=Math.min(data[i],maxVal); const r=(val/maxVal)*radius;
      const x=cx+r*Math.cos(a),y=cy+r*Math.sin(a); ctx.beginPath(); ctx.arc(x,y,4,0,Math.PI*2);
      ctx.fillStyle=stroke; ctx.fill(); ctx.strokeStyle='#fff'; ctx.lineWidth=2; ctx.stroke(); }
  }
  if(selectedFan==='CL'||selectedFan==='BOTH') poly(clData,'rgba(23,105,170,0.15)','#1769aa');
  if(selectedFan==='HT'||selectedFan==='BOTH') poly(htData,'rgba(194,105,28,0.14)','#c2691c');
  ctx.textAlign='center'; ctx.textBaseline='middle';
  for(let i=0;i<numAxes;i++){ const a=startAngle+i*angleStep; const lr=radius*1.25;
    ctx.font='12px "Noto Sans KR",sans-serif'; ctx.fillStyle='#333';
    ctx.fillText(labels[i],cx+lr*Math.cos(a),cy+lr*Math.sin(a)); }
}
</script>

<script>
/* ========== Tab Management ========== */
let tabCount=1, activeTab=1, nextTabId=2;
const FIELD_IDS=['inp-name','inp-no','inp-use','inp-note',
 'inp-cl-design-flow','inp-cl-design-sat','inp-cl-design-rat','inp-cl-design-cap',
 'inp-ht-design-flow','inp-ht-design-sat','inp-ht-design-rat','inp-ht-design-cap',
 'inp-cl-meas-flow','inp-cl-meas-sat','inp-cl-meas-rat',
 'inp-ht-meas-flow','inp-ht-meas-sat','inp-ht-meas-rat'];
const DEFAULT_VALUES={'inp-name':'FCU-01','inp-no':'#01','inp-use':'CL','inp-note':'천장형, 상시 운전',
 'inp-cl-design-flow':'600','inp-cl-design-sat':'14','inp-cl-design-rat':'27','inp-cl-design-cap':'2.65',
 'inp-ht-design-flow':'600','inp-ht-design-sat':'40','inp-ht-design-rat':'20','inp-ht-design-cap':'4.08',
 'inp-cl-meas-flow':'560','inp-cl-meas-sat':'15','inp-cl-meas-rat':'26',
 'inp-ht-meas-flow':'560','inp-ht-meas-sat':'38','inp-ht-meas-rat':'21'};
const EMPTY_VALUES={}; FIELD_IDS.forEach(id=>{EMPTY_VALUES[id]='';});
const equipStore={};
function initStore(){ equipStore[1]={}; FIELD_IDS.forEach(id=>{ var el=$(id); equipStore[1][id]=el?el.value.replace(/,/g,''):(DEFAULT_VALUES[id]||''); }); }
function saveCurrentTab(){ if(!equipStore[activeTab])equipStore[activeTab]={}; FIELD_IDS.forEach(id=>{ var el=$(id); if(el)equipStore[activeTab][id]=el.value.replace(/,/g,''); }); }
function loadTab(tabId){ var data=equipStore[tabId]||EMPTY_VALUES; FIELD_IDS.forEach(id=>{ var el=$(id); if(el){ el.value=data[id]||''; el.placeholder=(!data[id])?'입력하세요':''; if(NUMERIC_IDS.indexOf(id)>=0)applyCommaFormat(el); } }); var us=$('inp-use'); if(us && !us.value) us.value='CL'; }
function updateTabName(){ var name=$('inp-name').value||'FCU', no=$('inp-no').value||('#'+activeTab); var tb=$('tab-'+activeTab);
  if(tb){ var cb=tb.querySelector('.tab-close'); tb.textContent=name+' '+no; if(cb)tb.appendChild(cb); } }
function switchTab(tabId){ if(tabId===activeTab)return; saveCurrentTab(); updateTabName();
  document.querySelectorAll('.tab:not(.add)').forEach(t=>t.classList.remove('active'));
  var t=$('tab-'+tabId); if(t)t.classList.add('active'); activeTab=tabId; loadTab(tabId); recalc(); }
function addTab(){ saveCurrentTab(); updateTabName(); var newId=nextTabId++; tabCount++;
  equipStore[newId]={}; FIELD_IDS.forEach(id=>{ equipStore[newId][id]=''; });
  var btn=document.createElement('button'); btn.className='tab'; btn.id='tab-'+newId; btn.textContent='FCU #'+tabCount;
  btn.onclick=function(){ switchTab(newId); };
  var cs=document.createElement('span'); cs.className='tab-close'; cs.innerHTML='&#10005;';
  cs.onclick=function(e){ e.stopPropagation(); removeTab(newId); }; btn.appendChild(cs);
  var bar=document.querySelector('.tab-bar'); bar.insertBefore(btn, bar.lastElementChild);
  document.querySelectorAll('.tab:not(.add)').forEach(t=>t.classList.remove('active'));
  btn.classList.add('active'); activeTab=newId; loadTab(newId); recalc(); }
function removeTab(tabId){ var tabs=document.querySelectorAll('.tab:not(.add)');
  if(tabs.length<=1){ alert('최소 1개의 FCU는 유지해야 합니다.'); return; }
  var tb=$('tab-'+tabId); var nm=tb?tb.textContent.replace('\u2715','').trim():'FCU';
  if(!confirm('"'+nm+'" FCU를 삭제하시겠습니까?'))return;
  if(tb)tb.remove(); delete equipStore[tabId];
  if(activeTab===tabId){ var rem=document.querySelectorAll('.tab:not(.add)');
    if(rem.length>0){ var f=rem[0]; var fid=parseInt(f.id.replace('tab-','')); f.classList.add('active'); activeTab=fid; loadTab(fid); recalc(); } } }

window.addEventListener('DOMContentLoaded', function(){
  initStore();
  ['inp-name','inp-no'].forEach(id=>{ var el=$(id); if(el)el.addEventListener('input', updateTabName); });
  NUMERIC_IDS.forEach(function(id){ var el=$(id); if(el&&!el.readOnly){
    el.addEventListener('blur', function(){ applyCommaFormat(this); });
    el.addEventListener('focus', function(){ this.value=this.value.replace(/,/g,''); }); } });
  recalc(); formatAllNumericFields();
});
window.addEventListener('resize', function(){ recalc(); });
</script>
<script>
/* === HIMEC 공통 헤더 기능 (Save / Export / Main) === */
(function(){
  function fields(){ return Array.prototype.slice.call(document.querySelectorAll('input, select, textarea')); }
  function fkey(el,i){ return el.id?('#'+el.id):('@'+i); }
  function storeKey(){ return 'HIMEC_SAVE::'+(location.pathname||document.title||'tool') + '::' + (new URLSearchParams(location.search).get('projectId') || 'default'); }
  function himecSave(){ try{ var data={}; fields().forEach(function(el,i){ var k=fkey(el,i);
    if(el.type==='checkbox'||el.type==='radio'){ data[k]={t:'chk',v:el.checked}; } else { data[k]={t:'val',v:el.value}; } });
    localStorage.setItem(storeKey(), JSON.stringify(data)); alert('현재 화면의 입력값이 저장되었습니다.');
    }catch(e){ alert('저장 중 오류가 발생했습니다: '+e.message); } }
  function himecRestore(){ try{ var raw=localStorage.getItem(storeKey()); if(!raw)return; var data=JSON.parse(raw);
    fields().forEach(function(el,i){ var rec=data[fkey(el,i)]; if(!rec)return;
      if(rec.t==='chk'){ el.checked=!!rec.v; el.dispatchEvent(new Event('change',{bubbles:true})); }
      else { el.value=rec.v; el.dispatchEvent(new Event('input',{bubbles:true})); el.dispatchEvent(new Event('change',{bubbles:true})); } });
    }catch(e){} }
  function closeMenu(){ var m=document.getElementById('himecExportMenu'); if(m)m.parentNode.removeChild(m); document.removeEventListener('click', outside, true); }
  function outside(e){ var m=document.getElementById('himecExportMenu'); if(m&&!m.contains(e.target))closeMenu(); }
  function himecExport(btn){ if(document.getElementById('himecExportMenu')){ closeMenu(); return; }
    var m=document.createElement('div'); m.className='himec-menu'; m.id='himecExportMenu';
    m.innerHTML='<button data-x="pdf"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/></svg>PDF로 저장</button>'+
      '<button data-x="xls"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="3" width="18" height="18" rx="2"/><line x1="9" y1="3" x2="9" y2="21"/><line x1="3" y1="9" x2="21" y2="9"/></svg>Excel로 내보내기</button>';
    document.body.appendChild(m); var r=btn.getBoundingClientRect(); var left=window.scrollX+r.right-m.offsetWidth; if(left<6)left=6;
    m.style.top=(window.scrollY+r.bottom+6)+'px'; m.style.left=left+'px';
    m.addEventListener('click', function(e){ var t=e.target.closest('button'); if(!t)return; var x=t.getAttribute('data-x'); closeMenu(); if(x==='pdf')himecPDF(); else himecExcel(); });
    setTimeout(function(){ document.addEventListener('click', outside, true); }, 0); }
  function himecPDF(){ window.print(); }
  function himecExcel(){ alert('Excel 내보내기는 추후 별도 양식으로 제공될 예정입니다.'); }
  function himecMain(){
    location.href = '../tool_dashboard.html';
  }
  window.himecSave=himecSave; window.himecExport=himecExport; window.himecMain=himecMain;
  if(document.readyState==='loading'){ window.addEventListener('DOMContentLoaded', function(){ setTimeout(himecRestore,60); }); }
  else { setTimeout(himecRestore,60); }
})();
</script>

<script>
/* === URL 파라미터에서 프로젝트명 파싱 → 헤더에 표시 === */
(function parseUrlParams() {
    var params = new URLSearchParams(window.location.search);
    var projectId   = params.get('projectId')   || null;
    var projectName = params.get('projectName') || null;

    /* 프로젝트명을 헤더 #project-name span에 삽입 */
    var nameEl = document.getElementById('project-name');
    if (projectName && nameEl) {
        nameEl.textContent = projectName;
        /* 브라우저 탭 제목에도 반영 */
        document.title = projectName + ' - FCU Performance Analysis';
    }
})();
</script>

<script>
/* 방향 전환/리사이즈 시 레이더 캔버스 재드로 */
(function(){
  function poke(){ try{ window.dispatchEvent(new Event('resize')); }catch(e){} }
  function pokeAll(){ poke(); requestAnimationFrame(poke); setTimeout(poke,120); setTimeout(poke,400); }
  window.addEventListener('load', pokeAll);
  window.addEventListener('orientationchange', pokeAll);
  if(window.matchMedia){ try{ window.matchMedia('(orientation: portrait)').addEventListener('change', pokeAll); }
    catch(e){ try{ window.matchMedia('(orientation: portrait)').addListener(pokeAll); }catch(_){} } }
  if('ResizeObserver' in window){ var ro=new ResizeObserver(function(){ pokeAll(); });
    function obs(){ ['#chartWrapper','.chart-wrap'].forEach(function(sel){ document.querySelectorAll(sel).forEach(function(el){ try{ ro.observe(el); }catch(e){} }); }); }
    if(document.readyState!=='loading')obs(); else document.addEventListener('DOMContentLoaded',obs); }
})();
</script>

<!-- 출처/판정 기준 팝업 (Tool-201 동일) -->
<div class="src-modal-mask" id="srcModalMask" onclick="if(event.target===this)closeSrcPopup()">
  <div class="src-modal">
    <div class="sm-head"><h3 id="srcModalTitle">판정 기준</h3><button class="sm-close" onclick="closeSrcPopup()">&times;</button></div>
    <div class="sm-body" id="srcModalBody"></div>
  </div>
</div>
<script>
/* === 센터 뷰 전환(운전 성능 <-> 현장 사진) + 사진 등록/촬영 === */
/* 사진은 탭별로 독립 저장됩니다. (기존 디자인/기능 동일) */
(function(){
  var PHOTO_LABELS = [
    "사진 1 (예: 장비 외관)",
    "사진 2 (예: 명판 / 사양)",
    "사진 3 (예: 흡입/입구측)",
    "사진 4 (예: 토출/출구측)",
    "사진 5 (예: 계측기 / 게이지)",
    "사진 6 (예: 제어반 / 기타)"
  ];

  var SLOTN = PHOTO_LABELS.length;
  var photoStore = {};   /* photoStore[tabKey] = [{cap, src}, ...] */
  var slots = [];        /* 슬롯 DOM 참조 */
  var built = false;

  /* 현재 활성 탭 식별자: .tab.active 의 id (없으면 data-pkey 부여) */
  function activeTabKey(){
    var t = document.querySelector('.tab.active') || document.querySelector('.tab:not(.add)');
    if(!t) return '__default__';
    if(t.id) return t.id;
    if(!t.getAttribute('data-pkey')){
      t.setAttribute('data-pkey', 'pk' + Math.random().toString(36).slice(2));
    }
    return t.getAttribute('data-pkey');
  }

  function ensureTab(key){
    if(!photoStore[key]){
      photoStore[key] = [];
      for(var i=0;i<SLOTN;i++){
        var savedCap = null;
        try{ savedCap = localStorage.getItem('photoCap_' + key + '_' + i); }catch(e){}
        photoStore[key].push({
          cap: (savedCap !== null) ? savedCap : PHOTO_LABELS[i],
          src: null
        });
      }
    }
    return photoStore[key];
  }

  /* 현재 슬롯 상태를 활성 탭 저장소에 반영 */
  function saveSlot(idx){
    if(!built) return;
    var key = activeTabKey();
    var arr = ensureTab(key);
    var s = slots[idx];
    arr[idx].cap = s.cap.value;
    var img = s.drop.querySelector('img');
    arr[idx].src = img ? img.src : null;
    try{ localStorage.setItem('photoCap_' + key + '_' + idx, s.cap.value); }catch(e){}
  }

  /* 활성 탭 저장소 내용을 슬롯 DOM에 로드 */
  function loadActiveTab(){
    if(!built) return;
    var key = activeTabKey();
    var arr = ensureTab(key);
    for(var i=0;i<SLOTN;i++){
      var s = slots[i];
      s.cap.value = arr[i].cap;
      var old = s.drop.querySelector('img');
      if(old) old.remove();
      if(arr[i].src){
        var img = document.createElement('img');
        img.src = arr[i].src;
        s.drop.appendChild(img);
        s.drop.classList.add('has-img');
      } else {
        s.drop.classList.remove('has-img');
      }
      s.input.value = '';
    }
  }

  function buildPhotoGrid(){
    var grid = document.getElementById('photoGrid');
    if(!grid || grid.dataset.built) return;
    grid.dataset.built = "1";
    for(var i=0;i<PHOTO_LABELS.length;i++){
      (function(idx){
        var slot = document.createElement('div');
        slot.className = 'photo-slot';

        var cap = document.createElement('input');
        cap.type = 'text';
        cap.className = 'photo-cap';
        cap.title = '제목을 클릭하여 편집하세요';
        cap.placeholder = PHOTO_LABELS[idx];
        cap.value = PHOTO_LABELS[idx];
        cap.addEventListener('input', function(){
          saveSlot(idx);
        });
        /* 입력창 클릭이 사진 촬영/선택으로 전파되지 않도록 차단 */
        cap.addEventListener('click', function(e){ e.stopPropagation(); });

        var drop = document.createElement('div');
        drop.className = 'photo-drop';
        drop.innerHTML =
          '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M23 19a2 2 0 0 1-2 2H3a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h4l2-3h6l2 3h4a2 2 0 0 1 2 2z"/><circle cx="12" cy="13" r="4"/></svg>' +
          '<div class="pd-title">사진 ' + (idx+1) + '</div>' +
          '<div class="pd-sub">클릭하여 촬영 / 선택</div>';

        var input = document.createElement('input');
        input.type = 'file';
        input.accept = 'image/*';
        input.setAttribute('capture','environment');
        input.style.display = 'none';

        var del = document.createElement('button');
        del.type = 'button';
        del.className = 'photo-del';
        del.title = '사진 삭제';
        del.innerHTML = '&times;';

        drop.appendChild(input);
        drop.appendChild(del);

        drop.addEventListener('click', function(e){
          if(e.target === del) return;
          input.click();
        });

        input.addEventListener('change', function(){
          var f = input.files && input.files[0];
          if(!f) return;
          var r = new FileReader();
          r.onload = function(ev){
            var old = drop.querySelector('img');
            if(old) old.remove();
            var img = document.createElement('img');
            img.src = ev.target.result;
            drop.appendChild(img);
            drop.classList.add('has-img');
            saveSlot(idx);
          };
          r.readAsDataURL(f);
        });

        del.addEventListener('click', function(e){
          e.stopPropagation();
          var img = drop.querySelector('img');
          if(img) img.remove();
          drop.classList.remove('has-img');
          input.value = '';
          saveSlot(idx);
        });

        slot.appendChild(cap);
        slot.appendChild(drop);
        grid.appendChild(slot);
        slots[idx] = { slot:slot, cap:cap, drop:drop, input:input, del:del };
      })(i);
    }
    built = true;
    loadActiveTab();
  }

  /* 탭 전환/추가/삭제 감지 -> 활성 탭 사진 로드 */
  function initTabWatch(){
    var bar = document.querySelector('.tab-bar') || document.getElementById('eqTabs');
    if(!bar) return;
    try{
      var mo = new MutationObserver(function(){ if(built) loadActiveTab(); });
      mo.observe(bar, { attributes:true, attributeFilter:['class'], subtree:true, childList:true });
    }catch(e){}
    bar.addEventListener('click', function(){ setTimeout(function(){ if(built) loadActiveTab(); }, 0); });
  }
  if(document.readyState === 'loading'){
    document.addEventListener('DOMContentLoaded', initTabWatch);
  } else { initTabWatch(); }

  window.switchCenterView = function(view){
    var perf  = document.getElementById('perfView');
    var photo = document.getElementById('photoView');
    var title = document.getElementById('centerTitle');
    var bDoc  = document.getElementById('ciDoc');
    var bCam  = document.getElementById('ciCam');
    if(!perf || !photo) return;

    if(view === 'photo'){
      buildPhotoGrid();
      perf.style.display  = 'none';
      photo.style.display = 'flex';
      if(title) title.innerHTML = '&#9632; 현장 사진';
      bDoc.classList.remove('active');
      bCam.classList.add('active');
    } else {
      photo.style.display = 'none';
      perf.style.display  = 'flex';
      if(title) title.innerHTML = '&#9632; 운전 성능 분석표';
      bCam.classList.remove('active');
      bDoc.classList.add('active');
      /* 숨김 상태에서 캔버스 크기가 0이 되므로 다시 그린다 */
      if(typeof recalc === 'function'){ try{ recalc(); }catch(e){} }
    }
  };
})();
</script>
</body>
</html>
